model Real1 
Real x1 = - 28.775E+3;
Real x2 = 0.28e-7;
Real x3 =   3.E10;
Real x4 = - 25.3;
Real x5 = 25;
end Real1;
