package CRML
  package UsersGuide "User's Guide"
    class Overview "Overview of CRML"
      annotation(
        Documentation(info = "<html>
<p>CRML(Common Requirement Modeling Language) is a language for the simulation of temporal requirements on cyber-physical systems.</p>
<p>This library is a Modelica implementation of CRML. It requires the use of the Modelica language version 3.3 or later to support the notion of clock. </p>
<p>For more information, please consult the following references:</p>
<ul>
<li><span style=\"font-family: Arial;\">Bouskela D., Nguyen T. and Jardin A. (2017), &ldquo;Toward a Rigorous Approach for Verifying Cyber-Physical Systems Against Requirements,&rdquo; Canadian J. of Electrical and Computer Engineering, Vol. 40-2, pp. 66-73. </span></li>
<li><span style=\"font-family: Arial;\">Bouskela D., Buffoni L., Jardin A., Molnar V., Pop A. and Zavada A. (2023), &quot;The Common Requirement Modeling Language&quot;, Proceedings of the 15th International Modelica Conference 2023, Aachen, October 9-11.</span></li>
</ul>
<p>Regarding the RandomFailure block in package Blocks.Events, please consult the following reference:</p>
<ul>
<li><span style=\"font-family: Arial;\">Bouissou M. and Buffoni L. (2020), &ldquo;Generic Method to Transform a Modelica Simulation into a Dynamic Reliability Model,&rdquo; IMdR, Institut pour la ma&icirc;trise des Risques, 22e Congr&egrave;s de Ma&icirc;trise des Risques et S&ucirc;ret&eacute; de Fonctionnement. </span></li>
</ul>
</html>"),
        Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(origin = {-10.167, -15}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.833, 20.0}, {-15.833, 30.0}, {14.167, 40.0}, {24.167, 20.0}, {4.167, -30.0}, {14.167, -30.0}, {24.167, -30.0}, {24.167, -40.0}, {-5.833, -50.0}, {-15.833, -30.0}, {4.167, 20.0}, {-5.833, 20.0}}, smooth = Smooth.Bezier), Ellipse(origin = {1.5, 56.5}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-12.5, -12.5}, {12.5, 12.5}})}));
    end Overview;

    class CrmlLicense "License"
      annotation(
        Documentation(info = "<html>
<p><b><span style=\"font-size: 12pt; color: #008000;\">The CRML License </span></b></p>
<p>Licensed by EDF under the provisions of an open source licence to be decided.</p>
<p>Copyright &copy; 2020, EDF. </p>
</html>"),
        Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(origin = {-10.167, -15}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.833, 20.0}, {-15.833, 30.0}, {14.167, 40.0}, {24.167, 20.0}, {4.167, -30.0}, {14.167, -30.0}, {24.167, -30.0}, {24.167, -40.0}, {-5.833, -50.0}, {-15.833, -30.0}, {4.167, 20.0}, {-5.833, 20.0}}, smooth = Smooth.Bezier), Ellipse(origin = {1.5, 56.5}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-12.5, -12.5}, {12.5, 12.5}})}));
    end CrmlLicense;

    package ReleaseNotes "Release notes"
      class Version_0_1 "Version 0.1"
        annotation(
          DocumentationClass = true,
          Documentation(info = "<html>
<p><b><span style=\"font-size: 10pt; color: #008000;\">Version 0.1 (May 25, 2021)</span></b></p>
<p>This is the first beta release of the library. </p>
</html>"),Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(origin = {-10.167, -15}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.833, 20.0}, {-15.833, 30.0}, {14.167, 40.0}, {24.167, 20.0}, {4.167, -30.0}, {14.167, -30.0}, {24.167, -30.0}, {24.167, -40.0}, {-5.833, -50.0}, {-15.833, -30.0}, {4.167, 20.0}, {-5.833, 20.0}}, smooth = Smooth.Bezier), Ellipse(origin = {1.5, 56.5}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-12.5, -12.5}, {12.5, 12.5}})}));
      end Version_0_1;

      class Version_0_2 "Version 0.2"
        annotation(
          DocumentationClass = true,
          Documentation(info = "<html>
<p><b><span style=\"font-size: 10pt; color: #008000;\">Version 0.2 (June 9, 2022)</span></b></p>
<p>This is the second beta release of the library. </p>
</html>"),Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(origin = {-10.167, -15}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.833, 20.0}, {-15.833, 30.0}, {14.167, 40.0}, {24.167, 20.0}, {4.167, -30.0}, {14.167, -30.0}, {24.167, -30.0}, {24.167, -40.0}, {-5.833, -50.0}, {-15.833, -30.0}, {4.167, 20.0}, {-5.833, 20.0}}, smooth = Smooth.Bezier), Ellipse(origin = {1.5, 56.5}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-12.5, -12.5}, {12.5, 12.5}})}));
      end Version_0_2;

      class Version_0_3 "Version 0.3"
        annotation(
          DocumentationClass = true,
          Documentation(info = "<html>
<p><b><span style=\"font-size: 10pt; color: #008000;\">Version 0.3 (in progress, 2024)</span></b></p>
<p>This is the third beta release of the library. </p>
<p>Minor changes:</p>
<ul>
<li>Updated package &quot;Blocks.Events&quot;: declaration of x as public (and not protected) for setting start value</li>
<li>Updated package &quot;Examples&quot;: deletion of dependency with the Modelica_StateGraph2 library in &quot;traffic light&quot; example</li>
<li>New package &quot;Units&quot;: deletion of dependency with the Modelica Standard Library for units declaration</li>
</ul>
<p>Major changes:</p>
<ul>
<li>Updated package &quot;ETL.Requirements&quot;: addition of &quot;DecideOver&quot;, &quot;EvaluateOver&quot; and &quot;CheckOver&quot; ETL custom operators</li>
<li>New package &quot;ETL.Blocks&quot;: definition of ETL custom operators on Clocks and Events</li>
<li>Under progress</li>
</ul>
</html>"),Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(origin = {-10.167, -15}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.833, 20.0}, {-15.833, 30.0}, {14.167, 40.0}, {24.167, 20.0}, {4.167, -30.0}, {14.167, -30.0}, {24.167, -30.0}, {24.167, -40.0}, {-5.833, -50.0}, {-15.833, -30.0}, {4.167, 20.0}, {-5.833, 20.0}}, smooth = Smooth.Bezier), Ellipse(origin = {1.5, 56.5}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-12.5, -12.5}, {12.5, 12.5}})}));
      end Version_0_3;
      annotation(
        Icon(graphics = {Polygon(points = {{-80, -100}, {-80, 100}, {0, 100}, {0, 20}, {80, 20}, {80, -100}, {-80, -100}}, lineColor = {0, 0, 0}, fillColor = {245, 245, 245}, fillPattern = FillPattern.Solid), Polygon(points = {{0, 100}, {80, 20}, {0, 20}, {0, 100}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Line(points = {{2, -12}, {50, -12}}, color = {0, 0, 0}), Ellipse(extent = {{-56, 2}, {-28, -26}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Line(points = {{2, -60}, {50, -60}}, color = {0, 0, 0}), Ellipse(extent = {{-56, -46}, {-28, -74}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid)}),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Release notes</span></b></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This section summarizes the changes that have been performed on package CRML.</span></p>
</html>"));
    end ReleaseNotes;

    class Contacts "Contacts"
      annotation(
        Icon(graphics = {Rectangle(extent = {{-100, 70}, {100, -72}}, lineColor = {0, 0, 0}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Polygon(points = {{-100, -72}, {100, -72}, {0, 20}, {-100, -72}}, lineColor = {0, 0, 0}, smooth = Smooth.None, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Polygon(points = {{22, 0}, {100, 70}, {100, -72}, {22, 0}}, lineColor = {0, 0, 0}, smooth = Smooth.None, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Polygon(points = {{-100, 70}, {100, 70}, {0, -20}, {-100, 70}}, lineColor = {0, 0, 0}, smooth = Smooth.None, fillColor = {241, 241, 241}, fillPattern = FillPattern.Solid)}),
        Documentation(info = "<html>
<p><b><span style=\"font-size: 12pt; color: #008000;\">Contacts </span></b></p>
<p style=\"margin-left: 30px;\">Daniel Bouskela</p><p style=\"margin-left: 30px;\">Audrey Jardin</p><p style=\"margin-left: 30px;\">Yulu Dong</p>
<p style=\"margin-left: 30px;\">EDF Lab - PRISME</p><p style=\"margin-left: 30px;\">6, quai Watier</p><p style=\"margin-left: 30px;\">F-78401 Chatou Cedex</p><p style=\"margin-left: 30px;\">France</p>
<p style=\"margin-left: 30px;\"><br>email: <a href=\"mailto:audrey.jardin@edf.fr\">audrey.jardin@edf.fr</a></p>
</html>"));
    end Contacts;
    annotation(
      Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(origin = {-10.167, -15}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.833, 20.0}, {-15.833, 30.0}, {14.167, 40.0}, {24.167, 20.0}, {4.167, -30.0}, {14.167, -30.0}, {24.167, -30.0}, {24.167, -40.0}, {-5.833, -50.0}, {-15.833, -30.0}, {4.167, 20.0}, {-5.833, 20.0}}, smooth = Smooth.Bezier), Ellipse(origin = {1.5, 56.5}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-12.5, -12.5}, {12.5, 12.5}})}),
      DocumentationClass = true,
      Documentation(info = "<html>
<p><b><span style=\"font-size: 12pt; color: #008000;\">Users Guide of the ETL Library</span></b></p>
</html>"));
  end UsersGuide;

  package TimeLocators
    package Continuous
      block Master "Master time locator"
        import CRML.ETL.Types.Boolean4;
        parameter Boolean leftBoundaryIncluded = true "If true, the left boundaries of the time periods are included";
        parameter Boolean rightBoundaryIncluded = true "If true, the right boundaries of the time periods are included";
        parameter Boolean defaultInputValue = true "Default input value when input u is not connected";
        ETL.Connectors.WhileOutput y "Vector of time periods";
        ETL.Connectors.Boolean4Input u "Alternating opening and closing events" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      equation
        if (cardinality(u) == 0) then
          u = CRML.ETL.Types.cvBooleanToBoolean4(defaultInputValue);
        end if;
        y.timePeriod = (u == Boolean4.true4);
        y.clock = Boolean4.true4;
        y.isLeftBoundaryIncluded = leftBoundaryIncluded;
        y.isRightBoundaryIncluded = rightBoundaryIncluded;
        //           borderPattern=BorderPattern.Raised,
        //           borderPattern=BorderPattern.Raised,
        annotation(
          defaultComponentName = "master",
          defaultComponentPrefixes = "inner",
          missingInnerMessage = "
Your model is using an outer \"master\" component but
an inner \"master\" component is not defined and therefore
a default inner \"master\" component is introduced by the tool.
To change the default setting, drag block CRML.TimeLocators.Continuous.Master
into your model.
          ",
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 127}, fillColor = {85, 170, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-150, 150}, {150, 110}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-50, 38}, {-70, 38}, {-70, -44}, {-50, -44}}, color = {0, 0, 0}, visible = leftBoundaryIncluded), Line(points = {{50, 38}, {70, 38}, {70, -44}, {50, -44}}, color = {0, 0, 0}, visible = rightBoundaryIncluded), Line(points = {{90, 38}, {70, 38}, {70, -44}, {90, -44}}, color = {0, 0, 0}, visible = not rightBoundaryIncluded), Line(points = {{-90, 38}, {-70, 38}, {-70, -44}, {-90, -44}}, color = {0, 0, 0}, visible = not leftBoundaryIncluded), Line(points = {{-50, -22}, {-50, 18}}, color = {0, 0, 0}), Line(points = {{-50, 18}, {20, 18}}, color = {0, 0, 0}), Text(extent = {{-40, 10}, {10, -14}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Line(points = {{-52, -22}, {56, -22}}, color = {175, 175, 175}), Line(points = {{20, 10}, {20, -30}}, color = {0, 0, 0}), Line(points = {{40, -22}, {40, 18}}, color = {0, 0, 0}), Line(points = {{40, 18}, {52, 18}}, color = {0, 0, 0}), Line(points = {{52, 18}, {52, -22}}, color = {0, 0, 0})}),
          Documentation(revisions = "<html>
</html>", info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>Master</b>(<b>u </b>= opening_or_closing_event); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Master</span></b> is a special case of a continuous time locator with no overlapping time periods.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Opening and closing events are respectively delivered on input <b>u</b> when <b>u</b> becomes respectively true and false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block can be used as the mastertime  period of all <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> blocks within a given model by just dragging and dropping the block into the model. Only one master block per model is allowed.</span></p>
</html>"),Diagram(graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 127}, fillColor = {85, 170, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-150, 150}, {150, 110}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-50, 38}, {-70, 38}, {-70, -44}, {-50, -44}}, color = {0, 0, 0}, visible = leftBoundaryIncluded), Line(points = {{50, 38}, {70, 38}, {70, -44}, {50, -44}}, color = {0, 0, 0}, visible = rightBoundaryIncluded), Line(points = {{90, 38}, {70, 38}, {70, -44}, {90, -44}}, color = {0, 0, 0}, visible = not rightBoundaryIncluded), Line(points = {{-90, 38}, {-70, 38}, {-70, -44}, {-90, -44}}, color = {0, 0, 0}, visible = not leftBoundaryIncluded), Line(points = {{-50, -22}, {-50, 18}}, color = {0, 0, 0}), Line(points = {{-50, 18}, {20, 18}}, color = {0, 0, 0}), Text(extent = {{-40, 10}, {10, -14}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Line(points = {{-52, -22}, {56, -22}}, color = {175, 175, 175}), Line(points = {{20, 10}, {20, -30}}, color = {0, 0, 0}), Line(points = {{40, -22}, {40, 18}}, color = {0, 0, 0}), Line(points = {{40, 18}, {52, 18}}, color = {0, 0, 0}), Line(points = {{52, 18}, {52, -22}}, color = {0, 0, 0})}));
      end Master;

      block While "While time locator"
        import CRML.ETL.Types.Boolean4;
        parameter Boolean leftBoundaryIncluded = true "If true, the left boundaries of the time periods are included";
        parameter Boolean rightBoundaryIncluded = true "If true, the right boundaries of the time periods are included";
      protected
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.WhileOutput y "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.Connectors.Boolean4Input u "Alternating opening and closing events" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
      public
        ETL.Connectors.WhileInput tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        ETL.TimeLocators.While While(leftBoundaryIncluded = leftBoundaryIncluded, rightBoundaryIncluded = rightBoundaryIncluded) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u, While.u) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(tl1, While.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(While.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        annotation(
          Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, initialScale = 0.1, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-78, 88}, {76, 40}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "while"), Line(points = {{-90, 30}, {-70, 30}, {-70, -52}, {-90, -52}}, color = {0, 0, 0}, visible = not leftBoundaryIncluded), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = rightBoundaryIncluded), Line(points = {{90, 30}, {70, 30}, {70, -52}, {90, -52}}, color = {0, 0, 0}, visible = not rightBoundaryIncluded), Text(extent = {{-40, 2}, {10, -22}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Line(points = {{-50, 10}, {20, 10}}, color = {0, 0, 0}), Line(points = {{-50, -30}, {-50, 10}}, color = {0, 0, 0}), Line(points = {{20, 10}, {20, -30}}, color = {0, 0, 0}), Line(points = {{-52, -30}, {56, -30}}, color = {175, 175, 175}), Line(points = {{40, -30}, {40, 10}}, color = {0, 0, 0}), Line(points = {{52, 10}, {52, -30}}, color = {0, 0, 0}), Line(points = {{40, 10}, {52, 10}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, initialScale = 0.1, preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>While</b>(<b>u </b>= opening_or_closing_event [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">While</span></b> is a special case of a continuous time locator with no overlapping time periods.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Opening and closing events are respectively delivered on input <b>u</b> when <b>u</b> becomes respectively true and false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">While can only be used as the master time locator of a <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end While;

      block After
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u1 "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(durationSpecified = false, leftBoundaryIncluded = false, rightBoundaryIncluded = false) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
        Blocks.Logical4.Boolean4Constant boolean4Constant(K = CRML.ETL.Types.Boolean4.false4) annotation(
          Placement(transformation(extent = {{-60, -40}, {-40, -20}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u1, periods.u1) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        connect(boolean4Constant.y, periods.u2) annotation(
          Line(points = {{-39, -30}, {-20, -30}, {-20, -8}, {-11, -8}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "after")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>After</b>(<b>u </b>= opening_events [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Returns the time periods that start after the opening events on <b>u</b>, excluding the opening events. The time periods are truncated by the master_time_period if provided on <b>tl</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end After;

      block From
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u1 "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(durationSpecified = false, rightBoundaryIncluded = false, leftBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
        Blocks.Logical4.Boolean4Constant boolean4Constant(K = CRML.ETL.Types.Boolean4.false4) annotation(
          Placement(transformation(extent = {{-60, -40}, {-40, -20}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u1, periods.u1) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        connect(boolean4Constant.y, periods.u2) annotation(
          Line(points = {{-39, -30}, {-20, -30}, {-20, -8}, {-11, -8}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "from")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>From</b>(<b>u </b>= opening_events [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Returns the time periods that start from the opening events on <b>u</b>, including the opening events. The time periods are truncated by the master_time_period if provided on <b>tl</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end From;

      block Before
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u1 "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(durationSpecified = false, rightBoundaryIncluded = false, leftBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
        Blocks.Logical4.Boolean4Constant boolean4Constant(K = CRML.ETL.Types.Boolean4.false4) annotation(
          Placement(transformation(extent = {{-60, 20}, {-40, 40}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        connect(u1, periods.u2) annotation(
          Line(points = {{-110, 0}, {-40, 0}, {-40, -8}, {-11, -8}}, color = {162, 29, 33}));
        connect(boolean4Constant.y, periods.u1) annotation(
          Line(points = {{-39, 30}, {-24, 30}, {-24, 0}, {-11, 0}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "before")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>Before</b>(<b>u </b>= closing_events [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Returns the time periods that end before the closing events on <b>u</b>, excluding the closing events. The time periods are truncated by the master_time_period if provided on <b>tl</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end Before;

      block Until
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u1 "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(durationSpecified = false, leftBoundaryIncluded = true, rightBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
        Blocks.Logical4.Boolean4Constant boolean4Constant(K = CRML.ETL.Types.Boolean4.false4) annotation(
          Placement(transformation(extent = {{-60, 20}, {-40, 40}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        connect(u1, periods.u2) annotation(
          Line(points = {{-110, 0}, {-40, 0}, {-40, -8}, {-11, -8}}, color = {162, 29, 33}));
        connect(boolean4Constant.y, periods.u1) annotation(
          Line(points = {{-39, 30}, {-24, 30}, {-24, 0}, {-11, 0}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "until")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>Until</b>(<b>u </b>= closing_events [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Returns the time periods that end before the closing events on <b>u</b>, including the closing events. The time periods are truncated by the master_time_period if provided on <b>tl</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end Until;

      block AfterBefore
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u1 "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        ETL.Connectors.Boolean4Input u2 "Closing event" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), visible = not periods.durationSpecified));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(durationSpecified = false, leftBoundaryIncluded = false, rightBoundaryIncluded = false) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u1, periods.u1) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(u2, periods.u2) annotation(
          Line(points = {{-110, -80}, {-60, -80}, {-60, -8}, {-11, -8}}, color = {162, 29, 33}));
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "after before")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>AfterBefore</b>(<b>u1</b> = opening_events, <b>u2 </b>= closing_events [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Returns the time periods that start after the opening events on <b>u1</b> and end before the closing events on <b>u2</b>, excluding the opening and the closing events. The time periods are truncated by the master_time_period if provided on <b>tl</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end AfterBefore;

      block AfterUntil
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u1 "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        ETL.Connectors.Boolean4Input u2 "Closing event" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), visible = not periods.durationSpecified));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(durationSpecified = false, leftBoundaryIncluded = false, rightBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u1, periods.u1) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(u2, periods.u2) annotation(
          Line(points = {{-110, -80}, {-60, -80}, {-60, -8}, {-11, -8}}, color = {162, 29, 33}));
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "after until")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>AfterUntil</b>(<b>u1</b> = opening_events, <b>u2 </b>= closing_events [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Returns the time periods that start after the opening events on <b>u1</b> and end before the closing events on <b>u2</b>, excluding the opening events and including the closing events. The time periods are truncated by the master_time_period if provided on <b>tl</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end AfterUntil;

      block AfterFor
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        ETL.Connectors.RealInput duration "Duration" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), visible = periods.durationSpecified));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(leftBoundaryIncluded = false, rightBoundaryIncluded = true, durationSpecified = true) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u, periods.u1) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        connect(duration, periods.continuousDuration) annotation(
          Line(points = {{-110, -80}, {-60, -80}, {-60, -8}, {-11, -8}}, color = {0, 0, 0}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "after for")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>AfterFor</b>(<b>u</b> = opening_events, <b>duration </b>= duration [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Returns the time periods that start after the opening events on <b>u</b> and last for<b> duration </b>seconds, excluding the opening events and including the closing events. The time periods are truncated by the master_time_period if provided on <b>tl</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end AfterFor;

      block During
        import CRML.ETL.Types.Boolean4;
        parameter Boolean leftBoundaryIncluded = true "If true, the left boundaries of the time periods are included";
        parameter Boolean rightBoundaryIncluded = true "If true, the right boundaries of the time periods are included";
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u "Opening and closing events" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(durationSpecified = false, leftBoundaryIncluded = leftBoundaryIncluded, rightBoundaryIncluded = rightBoundaryIncluded) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
        Blocks.Logical4.Not4 not4_1 annotation(
          Placement(transformation(extent = {{-60, -40}, {-40, -20}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u, periods.u1) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        connect(not4_1.y, periods.u2) annotation(
          Line(points = {{-39, -30}, {-20, -30}, {-20, -8}, {-11, -8}}, color = {162, 29, 33}));
        connect(u, not4_1.u) annotation(
          Line(points = {{-110, 0}, {-80, 0}, {-80, -30}, {-61, -30}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "during"), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Line(points = {{90, 30}, {70, 30}, {70, -52}, {90, -52}}, color = {0, 0, 0}, visible = not periods.rightBoundaryIncluded), Line(points = {{-90, 30}, {-70, 30}, {-70, -52}, {-90, -52}}, color = {0, 0, 0}, visible = not periods.leftBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>During</b>(<b>u</b> = Boolean [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Returns the time periods that start when the Boolean on <b>u</b> becomes true and end when the Boolean on <b>u</b> becomes false. The opening and the closing events are included or excluded according to the values of the parameters <code>leftBoundaryIncluded </code>and<code> rightBoundaryIncluded</code>. The time periods are truncated by the master_time_period if provided on <b>tl</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end During;

      block FromBefore
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u1 "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        ETL.Connectors.Boolean4Input u2 "Closing event" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), visible = not periods.durationSpecified));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(durationSpecified = false, rightBoundaryIncluded = false, leftBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u1, periods.u1) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(u2, periods.u2) annotation(
          Line(points = {{-110, -80}, {-60, -80}, {-60, -8}, {-11, -8}}, color = {162, 29, 33}));
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "from before")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>FromBefore</b>(<b>u1</b> = opening_events, <b>u2 </b>= closing_events [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Returns the time periods that start from the opening events on <b>u1</b> and end before the closing events on <b>u2</b>, including the opening events and excluding the closing events. The time periods are truncated by the master_time_period if provided on <b>tl</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end FromBefore;

      block FromUntil
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u1 "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        ETL.Connectors.Boolean4Input u2 "Closing event" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), visible = not periods.durationSpecified));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(durationSpecified = false, leftBoundaryIncluded = true, rightBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u1, periods.u1) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(u2, periods.u2) annotation(
          Line(points = {{-110, -80}, {-60, -80}, {-60, -8}, {-11, -8}}, color = {162, 29, 33}));
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "from until")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>FromUntil</b>(<b>u1</b> = opening_events, <b>u2 </b>= closing_events [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Returns the time periods that start from the opening events on <b>u1</b> and end before the closing events on <b>u2</b>, including the opening and the closing events. The time periods are truncated by the master_time_period if provided on <b>tl</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end FromUntil;

      block FromFor
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        ETL.Connectors.RealInput duration "Duration" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), visible = not periods.durationSpecified));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(rightBoundaryIncluded = true, durationSpecified = true, leftBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u, periods.u1) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        connect(duration, periods.continuousDuration) annotation(
          Line(points = {{-110, -80}, {-60, -80}, {-60, -8}, {-11, -8}}, color = {0, 0, 0}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "from for")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>FromFor</b>(<b>u</b> = opening_events, <b>duration </b>= duration [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Returns the time periods that start after the opening events on <b>u</b> and last for<b> duration </b>seconds, including the opening and closing events. The time periods are truncated by the master_time_period if provided on <b>tl</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end FromFor;

      block When
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u "Opening and closing events" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(durationSpecified = false, leftBoundaryIncluded = true, rightBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u, periods.u1) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        connect(u, periods.u2) annotation(
          Line(points = {{-110, 0}, {-40, 0}, {-40, -8}, {-11, -8}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "when"), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>When</b>(<b>u</b> = events [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Returns the time periods that start and end when events on <b>u</b> occur. The time periods are truncated by the master_time_period if provided on <b>tl</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">For more information, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> block can be used to specify the same master period to all time periods of the same model.</span></p>
</html>"));
      end When;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Line(points = {{-80, 0}, {-50, 0}, {-50, 46}, {50, 46}, {50, 0}, {80, 0}}, color = {0, 0, 0})}));
    end Continuous;

    package Discrete
      block AfterFor
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(leftBoundaryIncluded = false, rightBoundaryIncluded = true, durationSpecified = true, discreteClockSpecified = true) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
        ETL.Connectors.Boolean4Input clock annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}}), iconTransformation(extent = {{-120, 70}, {-100, 90}})));
        ETL.Connectors.IntegerInput duration annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u, periods.u1) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        connect(clock, periods.clock) annotation(
          Line(points = {{-110, 80}, {-60, 80}, {-60, 8}, {-11, 8}}, color = {162, 29, 33}));
        connect(duration, periods.discreteDuration) annotation(
          Line(points = {{-110, -80}, {-60, -80}, {-60, -8}, {-11, -8}}, color = {255, 127, 0}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "after for")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
</html>"));
      end AfterFor;

      block FromFor
        import CRML.ETL.Types.Boolean4;
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        ETL.Connectors.WhileOutput tl1 = tl;
      public
        ETL.Connectors.Boolean4Input u "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
      public
        ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        ETL.TimeLocators.Periods periods(rightBoundaryIncluded = true, durationSpecified = true, discreteClockSpecified = true, leftBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
        ETL.Connectors.Boolean4Input clock annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}}), iconTransformation(extent = {{-120, 70}, {-100, 90}})));
        ETL.Connectors.IntegerInput duration annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        connect(u, periods.u1) annotation(
          Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(tl1, periods.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(periods.y, y) annotation(
          Line(points = {{0, -10}, {0, -100}}, color = {0, 0, 255}));
        connect(clock, periods.clock) annotation(
          Line(points = {{-110, 80}, {-60, 80}, {-60, 8}, {-11, 8}}, color = {162, 29, 33}));
        connect(duration, periods.discreteDuration) annotation(
          Line(points = {{-110, -80}, {-60, -80}, {-60, -8}, {-11, -8}}, color = {255, 127, 0}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {85, 170, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = periods.leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = periods.rightBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "from for")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)));
      end FromFor;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Line(points = {{-30, 46}, {-30, 0}}, color = {0, 0, 0}), Line(points = {{0, 46}, {0, 0}}, color = {0, 0, 0}), Line(points = {{30, 46}, {30, 0}}, color = {0, 0, 0}), Line(points = {{-80, 0}, {-50, 0}, {-50, 46}, {50, 46}, {50, 0}, {80, 0}}, color = {0, 0, 0})}));
    end Discrete;

    package Attributes
      block PeriodsStart "Returns the starting events of a multiple time period"
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
      public
        ETL.Connectors.TimeLocatorInput[N] tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.TimeLocators.Attributes.PeriodStart[N] timePeriodStartingEvents annotation(
          Placement(transformation(extent = {{-4, -4}, {4, 4}})));
        Blocks.Logical.Or_n or_n annotation(
          Placement(transformation(extent = {{40, -10}, {60, 10}})));
      equation
        connect(tl, timePeriodStartingEvents.tl) annotation(
          Line(points = {{0, 100}, {0, 4}}, color = {0, 0, 255}));
        connect(timePeriodStartingEvents.y, or_n.u) annotation(
          Line(points = {{4.4, 0}, {39, 0}}, color = {217, 67, 180}));
        connect(or_n.y, y) annotation(
          Line(points = {{61, 0}, {110, 0}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-86, -64}, {-50, -64}, {-50, -20}, {60, -20}, {60, -66}, {88, -66}}, color = {0, 0, 0}), Text(extent = {{-72, 40}, {-26, -22}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol")}),
          Diagram(coordinateSystem(initialScale = 0.04)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> =<b>PeriodsStart</b>(<b>tl</b>); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Returns the opening events of the time period <b>tl</b>.</span></p>
</html>"));
      end PeriodsStart;

      block PeriodsEnd "Returns the closing events of a multiple time period"
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
      public
        ETL.Connectors.TimeLocatorInput[N] tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        Blocks.Logical.Or_n or_n annotation(
          Placement(transformation(extent = {{40, -10}, {60, 10}})));
        ETL.TimeLocators.Attributes.PeriodEnd[N] timePeriodClosingEvents annotation(
          Placement(transformation(extent = {{-4, -4}, {4, 4}})));
      equation
        connect(tl, timePeriodClosingEvents.tl) annotation(
          Line(points = {{0, 100}, {0, 4}}, color = {0, 0, 255}));
        connect(timePeriodClosingEvents.y, or_n.u) annotation(
          Line(points = {{4.4, 0}, {39, 0}}, color = {217, 67, 180}));
        connect(or_n.y, y) annotation(
          Line(points = {{61, 0}, {110, 0}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-86, -64}, {-50, -64}, {-50, -20}, {60, -20}, {60, -66}, {88, -66}}, color = {0, 0, 0}), Text(extent = {{36, 40}, {82, -22}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol")}),
          Diagram(coordinateSystem(initialScale = 0.04)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> =<b>PeriodsEnd</b>(<b>tl</b>); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Returns the closing events of the time period <b>tl</b>.</span></p>
</html>"));
      end PeriodsEnd;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(extent = {{-76, -26}, {80, -76}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-76, 24}, {80, -26}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-76, 74}, {80, 24}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Line(points = {{-28, 74}, {-28, -76}}, color = {95, 95, 95}), Line(points = {{24, 74}, {24, -76}}, color = {95, 95, 95})}));
    end Attributes;
    annotation(
      Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Line(points = {{-80, -66}, {-50, -66}, {-50, -20}, {50, -20}, {50, -66}, {80, -66}}, color = {0, 0, 0}), Text(extent = {{28, 68}, {74, 6}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Text(extent = {{-70, 68}, {-24, 6}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol")}));
  end TimeLocators;

  package Requirements
    block CheckAnytime
    protected
      parameter Integer N = CRML.ETL.Types.nMaxOverlap;
    public
      ETL.Connectors.Boolean4Input u "Boolean4 condition" annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      ETL.Connectors.TimeLocatorInput[N] tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.Connectors.Boolean4Output y "Result of the comparison" annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      ETL.Requirements.CheckAnytime check annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
    equation
      connect(u, check.u) annotation(
        Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
      connect(tl, check.tl) annotation(
        Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
      connect(check.y, y) annotation(
        Line(points = {{11, 0}, {110, 0}}, color = {162, 29, 33}));
      //         Text(
      //           extent={{-74,32},{74,-36}},
      //           lineColor={0,0,0},
      //           fillColor={28,108,200},
      //           fillPattern=FillPattern.Solid,
      //           textString=boxName),
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Text(extent = {{-68, 72}, {72, 44}}, lineColor = {28, 108, 200}, textString = "Check anytime"), Line(points = {{-78, -62}, {-50, -62}, {-50, -18}, {60, -18}, {60, -64}, {82, -64}}, color = {0, 0, 0}), Text(extent = {{-24, 52}, {22, -10}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckAnytime</b>(<b>u</b> = condition, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the condition <b>u</b> is satisfied (true) as soon as <b>u</b> becomes true within the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a Boolean4 that takes its values in the { true, false, undecided, undefined } set. The value <b>y</b> is true as long as the condition <b>u</b> is true within the time period <b>tl</b>. When <b>u</b> becomes false, then <b>y</b> becomes false, and stays always false whatever the subsequent values of <b>u</b>. Therefore if <b>u</b> is never undecided, <b>y</b> is never undecided.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create continuous time locators, refer to the <a href=\"modelica://ETL.TimeLocators.ContinuousTimeLocator\">ContinuousTimeLocator</a> block. To create discrete time locators, refer to the <a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://ETL.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://ETL.Blocks.Logical.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another requirement block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
    end CheckAnytime;

    block CheckAtEnd
    protected
      parameter Integer N = CRML.ETL.Types.nMaxOverlap;
    public
      ETL.Connectors.Boolean4Input u "Boolean4 condition" annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      ETL.Connectors.TimeLocatorInput[N] tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.Connectors.Boolean4Output y "Result of the comparison" annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      ETL.Requirements.CheckAtEnd check annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
    equation
      connect(u, check.u) annotation(
        Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
      connect(tl, check.tl) annotation(
        Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
      connect(check.y, y) annotation(
        Line(points = {{11, 0}, {110, 0}}, color = {162, 29, 33}));
      //         Text(
      //           extent={{-74,32},{74,-36}},
      //           lineColor={0,0,0},
      //           fillColor={28,108,200},
      //           fillPattern=FillPattern.Solid,
      //           textString=boxName),
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Text(extent = {{-68, 72}, {72, 44}}, lineColor = {28, 108, 200}, textString = "Check at end"), Line(points = {{-78, -62}, {-50, -62}, {-50, -18}, {60, -18}, {60, -64}, {82, -64}}, color = {0, 0, 0}), Text(extent = {{36, 52}, {82, -10}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckAtEnd</b>(<b>u</b> = condition, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the condition <b>u</b> is true at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set. The value<b> y</b> is undefined, undecided, true or false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The difference with the <a href=\"modelica://CRML.Requirements.Ensure\">Ensure</a> block is the following: <b>CheckAtEnd</b> is evaluated at the end of time period <b>tl</b> only so that the value of <b>y</b> within <b>tl</b> is always undecided.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create continuous time locators, refer to the <a href=\"modelica://ETL.TimeLocators.ContinuousTimeLocator\">ContinuousTimeLocator</a> block. To create discrete time locators, refer to the <a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://ETL.Blocks.Logical4\">Logical4</a> package.CRML.Requirements.CheckAtEnd</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://ETL.Blocks.Logical.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another requirement block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
    end CheckAtEnd;

    block CheckCountGreater
      parameter Integer threshold = 10;
    protected
      parameter Integer N = CRML.ETL.Types.nMaxOverlap;
    public
      ETL.Connectors.Boolean4Input u "Boolean4 condition" annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      ETL.Connectors.TimeLocatorInput[N] tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.Connectors.Boolean4Output y "Result of the comparison" annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      ETL.Requirements.CheckInteger check(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerGreater) annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      Blocks.MathInteger.IntegerConstant integerConstant(K = threshold) annotation(
        Placement(transformation(extent = {{-60, -40}, {-40, -20}})));
    equation
      connect(u, check.u) annotation(
        Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
      connect(tl, check.tl) annotation(
        Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
      connect(check.y, y) annotation(
        Line(points = {{11, 0}, {110, 0}}, color = {162, 29, 33}));
      connect(integerConstant.y, check.threshold) annotation(
        Line(points = {{-39, -30}, {-20, -30}, {-20, -8}, {-11, -8}}, color = {255, 127, 0}));
      //         Text(
      //           extent={{-74,32},{74,-36}},
      //           lineColor={0,0,0},
      //           fillColor={28,108,200},
      //           fillPattern=FillPattern.Solid,
      //           textString=boxName),
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Text(extent = {{-72, 72}, {68, 44}}, lineColor = {28, 108, 200}, textString = "Check count"), Text(extent = {{-50, 28}, {46, -26}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = ">")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckCountGreater</b>(<b>u</b> = condition, <b>threshold</b>=threshold,<code> </code><b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the number of events on <b>u</b> is greater than the <b>threshold</b> at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set. The value of <b>y</b> is undecided within the time period <b>tl</b> until the decision whether the condition is satisfied can be made. Then it is true or false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create continuous time locators, refer to the <a href=\"modelica://ETL.TimeLocators.ContinuousTimeLocator\">ContinuousTimeLocator</a> block. To create discrete time locators, refer to the <a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://ETL.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://ETL.Blocks.Logical.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another requirement block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
    end CheckCountGreater;

    block CheckCountGreaterEqual
      parameter Integer threshold = 10;
    protected
      parameter Integer N = CRML.ETL.Types.nMaxOverlap;
    public
      ETL.Connectors.Boolean4Input u "Boolean4 condition" annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      ETL.Connectors.TimeLocatorInput[N] tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.Connectors.Boolean4Output y "Result of the comparison" annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      ETL.Requirements.CheckInteger check(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerGreaterEqual) annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      Blocks.MathInteger.IntegerConstant integerConstant(K = threshold) annotation(
        Placement(transformation(extent = {{-60, -40}, {-40, -20}})));
    equation
      connect(u, check.u) annotation(
        Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
      connect(tl, check.tl) annotation(
        Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
      connect(check.y, y) annotation(
        Line(points = {{11, 0}, {110, 0}}, color = {162, 29, 33}));
      connect(integerConstant.y, check.threshold) annotation(
        Line(points = {{-39, -30}, {-20, -30}, {-20, -8}, {-11, -8}}, color = {255, 127, 0}));
      //         Text(
      //           extent={{-74,32},{74,-36}},
      //           lineColor={0,0,0},
      //           fillColor={28,108,200},
      //           fillPattern=FillPattern.Solid,
      //           textString=boxName),
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Text(extent = {{-72, 72}, {68, 44}}, lineColor = {28, 108, 200}, textString = "Check count"), Text(extent = {{-50, 28}, {46, -26}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, fontName = "Symbol", textString = "")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckCountGreaterEqual</b>(<b>u</b> = condition, <b>threshold</b>=threshold, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the number of events on <b>u</b> is greater or equal to the <b>threshold</b> at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set. The value of y is undecided within the time period tl until the decision whether the condition is satisfied can be made. Then it is true or false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create continuous time locators, refer to the <a href=\"modelica://ETL.TimeLocators.ContinuousTimeLocator\">ContinuousTimeLocator</a> block. To create discrete time locators, refer to the <a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://ETL.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://ETL.Blocks.Logical.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another requirement block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
    end CheckCountGreaterEqual;

    block CheckCountLower
      parameter Integer threshold = 10;
    protected
      parameter Integer N = CRML.ETL.Types.nMaxOverlap;
    public
      ETL.Connectors.Boolean4Input u "Boolean4 condition" annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      ETL.Connectors.TimeLocatorInput[N] tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.Connectors.Boolean4Output y "Result of the comparison" annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      ETL.Requirements.CheckInteger check(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerLower) annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      Blocks.MathInteger.IntegerConstant integerConstant(K = threshold) annotation(
        Placement(transformation(extent = {{-60, -40}, {-40, -20}})));
    equation
      connect(u, check.u) annotation(
        Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
      connect(tl, check.tl) annotation(
        Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
      connect(check.y, y) annotation(
        Line(points = {{11, 0}, {110, 0}}, color = {162, 29, 33}));
      connect(integerConstant.y, check.threshold) annotation(
        Line(points = {{-39, -30}, {-20, -30}, {-20, -8}, {-11, -8}}, color = {255, 127, 0}));
      //         Text(
      //           extent={{-74,32},{74,-36}},
      //           lineColor={0,0,0},
      //           fillColor={28,108,200},
      //           fillPattern=FillPattern.Solid,
      //           textString=boxName),
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Text(extent = {{-72, 72}, {68, 44}}, lineColor = {28, 108, 200}, textString = "Check count"), Text(extent = {{-50, 28}, {46, -26}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "<")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckCountLower</b>(<b>u</b> = condition, <b>threshold</b>=threshold, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the number of events on <b>u</b> is lower than the <b>threshold</b> at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set. The value of y is undecided within the time period tl until the decision whether the condition is satisfied can be made. Then it is true or false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create continuous time locators, refer to the <a href=\"modelica://ETL.TimeLocators.ContinuousTimeLocator\">ContinuousTimeLocator</a> block. To create discrete time locators, refer to the <a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://ETL.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://ETL.Blocks.Logical.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another requirement block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
    end CheckCountLower;

    block CheckCountLowerEqual
      parameter Integer threshold = 10;
    protected
      parameter Integer N = CRML.ETL.Types.nMaxOverlap;
    public
      ETL.Connectors.Boolean4Input u "Boolean4 condition" annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      ETL.Connectors.TimeLocatorInput[N] tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.Connectors.Boolean4Output y "Result of the comparison" annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      ETL.Requirements.CheckInteger check(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerLowerEqual) annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      Blocks.MathInteger.IntegerConstant integerConstant(K = threshold) annotation(
        Placement(transformation(extent = {{-60, -40}, {-40, -20}})));
    equation
      connect(u, check.u) annotation(
        Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
      connect(tl, check.tl) annotation(
        Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
      connect(check.y, y) annotation(
        Line(points = {{11, 0}, {110, 0}}, color = {162, 29, 33}));
      connect(integerConstant.y, check.threshold) annotation(
        Line(points = {{-39, -30}, {-20, -30}, {-20, -8}, {-11, -8}}, color = {255, 127, 0}));
      //         Text(
      //           extent={{-74,32},{74,-36}},
      //           lineColor={0,0,0},
      //           fillColor={28,108,200},
      //           fillPattern=FillPattern.Solid,
      //           textString=boxName),
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Text(extent = {{-72, 72}, {68, 44}}, lineColor = {28, 108, 200}, textString = "Check count"), Text(extent = {{-50, 28}, {46, -26}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "", fontName = "Symbol")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckCountLowerEqual</b>(<b>u</b> = condition, <b>threshold</b>=threshold, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the number of events on <b>u</b> is lower or equal to the <b>threshold</b> at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set. The value of y is undecided within the time period tl until the decision whether the condition is satisfied can be made. Then it is true or false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create continuous time locators, refer to the <a href=\"modelica://ETL.TimeLocators.ContinuousTimeLocator\">ContinuousTimeLocator</a> block. To create discrete time locators, refer to the <a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://ETL.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://ETL.Blocks.Logical.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another requirement block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
    end CheckCountLowerEqual;

    block CheckCountEqual
      parameter Integer threshold = 10;
    protected
      parameter Integer N = CRML.ETL.Types.nMaxOverlap;
    public
      ETL.Connectors.Boolean4Input u "Boolean4 condition" annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      ETL.Connectors.TimeLocatorInput[N] tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.Connectors.Boolean4Output y "Result of the comparison" annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      ETL.Requirements.CheckInteger check(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerEqual) annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      Blocks.MathInteger.IntegerConstant integerConstant(K = threshold) annotation(
        Placement(transformation(extent = {{-60, -40}, {-40, -20}})));
    equation
      connect(u, check.u) annotation(
        Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
      connect(tl, check.tl) annotation(
        Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
      connect(check.y, y) annotation(
        Line(points = {{11, 0}, {110, 0}}, color = {162, 29, 33}));
      connect(integerConstant.y, check.threshold) annotation(
        Line(points = {{-39, -30}, {-20, -30}, {-20, -8}, {-11, -8}}, color = {255, 127, 0}));
      //         Text(
      //           extent={{-74,32},{74,-36}},
      //           lineColor={0,0,0},
      //           fillColor={28,108,200},
      //           fillPattern=FillPattern.Solid,
      //           textString=boxName),
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Text(extent = {{-72, 72}, {68, 44}}, lineColor = {28, 108, 200}, textString = "Check count"), Text(extent = {{-50, 28}, {46, -26}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "=")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckCountEqual</b>(<b>u</b> = condition, <b>threshold</b>=threshold, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the number of events on <b>u</b> is equal to the <b>threshold</b> at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set. The value of y is undecided within the time period tl until the decision whether the condition is satisfied can be made. Then it is true or false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create continuous time locators, refer to the <a href=\"modelica://ETL.TimeLocators.ContinuousTimeLocator\">ContinuousTimeLocator</a> block. To create discrete time locators, refer to the <a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://ETL.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://ETL.Blocks.Logical.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another requirement block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
    end CheckCountEqual;

    block CheckDurationGreater
      parameter Real threshold = 10;
    protected
      parameter Integer N = CRML.ETL.Types.nMaxOverlap;
    public
      ETL.Connectors.Boolean4Input u "Boolean4 condition" annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      ETL.Connectors.TimeLocatorInput[N] tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.Connectors.Boolean4Output y "Result of the comparison" annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      ETL.Requirements.CheckReal check(redeclare model Function = ETL.Requirements.Functions.Math.Boolean4Integrator, redeclare model Condition = ETL.Requirements.Conditions.Math.Greater) annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      Blocks.Math.Constant integerConstant(k = threshold) annotation(
        Placement(transformation(extent = {{-60, -40}, {-40, -20}})));
    equation
      connect(u, check.u) annotation(
        Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
      connect(tl, check.tl) annotation(
        Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
      connect(check.y, y) annotation(
        Line(points = {{11, 0}, {110, 0}}, color = {162, 29, 33}));
      connect(integerConstant.y, check.threshold) annotation(
        Line(points = {{-39, -30}, {-20, -30}, {-20, -8}, {-11, -8}}, color = {0, 0, 0}));
      //         Text(
      //           extent={{-74,32},{74,-36}},
      //           lineColor={0,0,0},
      //           fillColor={28,108,200},
      //           fillPattern=FillPattern.Solid,
      //           textString=boxName),
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Text(extent = {{-72, 72}, {68, 44}}, lineColor = {28, 108, 200}, textString = "Check duration"), Text(extent = {{-50, 28}, {46, -26}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = ">")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckDurationGreater</b>(<b>u</b> = condition, <b>threshold</b>=threshold, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the duration while the Boolean on <b>u</b> is true is greater than the <b>threshold</b> at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set. The value of y is undecided within the time period tl until the decision whether the condition is satisfied can be made. Then it is true or false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create continuous time locators, refer to the <a href=\"modelica://ETL.TimeLocators.ContinuousTimeLocator\">ContinuousTimeLocator</a> block. To create discrete time locators, refer to the <a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://ETL.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://ETL.Blocks.Logical.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another requirement block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
    end CheckDurationGreater;

    block CheckDurationGreaterEqual
      parameter Real threshold = 10;
    protected
      parameter Integer N = CRML.ETL.Types.nMaxOverlap;
    public
      ETL.Connectors.Boolean4Input u "Boolean4 condition" annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      ETL.Connectors.TimeLocatorInput[N] tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.Connectors.Boolean4Output y "Result of the comparison" annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      ETL.Requirements.CheckReal check(redeclare model Function = ETL.Requirements.Functions.Math.Boolean4Integrator, redeclare model Condition = ETL.Requirements.Conditions.Math.GreaterEqual) annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      Blocks.Math.Constant integerConstant(k = threshold) annotation(
        Placement(transformation(extent = {{-60, -40}, {-40, -20}})));
    equation
      connect(u, check.u) annotation(
        Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
      connect(tl, check.tl) annotation(
        Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
      connect(check.y, y) annotation(
        Line(points = {{11, 0}, {110, 0}}, color = {162, 29, 33}));
      connect(integerConstant.y, check.threshold) annotation(
        Line(points = {{-39, -30}, {-20, -30}, {-20, -8}, {-11, -8}}, color = {0, 0, 0}));
      //         Text(
      //           extent={{-74,32},{74,-36}},
      //           lineColor={0,0,0},
      //           fillColor={28,108,200},
      //           fillPattern=FillPattern.Solid,
      //           textString=boxName),
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Text(extent = {{-72, 72}, {68, 44}}, lineColor = {28, 108, 200}, textString = "Check duration"), Text(extent = {{-50, 28}, {46, -26}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, fontName = "Symbol", textString = "")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckDurationGreaterEqual</b>(<b>u</b> = condition, <b>threshold</b>=threshold, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the<b> </b>duration<b> </b>while the Boolean on<b> u </b>is true is greater or equal to the <b>threshold</b> at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set. The value of y is undecided within the time period tl until the decision whether the condition is satisfied can be made. Then it is true or false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create continuous time locators, refer to the <a href=\"modelica://ETL.TimeLocators.ContinuousTimeLocator\">ContinuousTimeLocator</a> block. To create discrete time locators, refer to the <a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://ETL.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://ETL.Blocks.Logical.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another requirement block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
    end CheckDurationGreaterEqual;

    block CheckDurationLower
      parameter Real threshold = 10;
    protected
      parameter Integer N = CRML.ETL.Types.nMaxOverlap;
    public
      ETL.Connectors.Boolean4Input u "Boolean4 condition" annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      ETL.Connectors.TimeLocatorInput[N] tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.Connectors.Boolean4Output y "Result of the comparison" annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      ETL.Requirements.CheckReal check(redeclare model Function = ETL.Requirements.Functions.Math.Boolean4Integrator, redeclare model Condition = ETL.Requirements.Conditions.Math.Lower) annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      Blocks.Math.Constant integerConstant(k = threshold) annotation(
        Placement(transformation(extent = {{-60, -40}, {-40, -20}})));
    equation
      connect(u, check.u) annotation(
        Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
      connect(tl, check.tl) annotation(
        Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
      connect(check.y, y) annotation(
        Line(points = {{11, 0}, {110, 0}}, color = {162, 29, 33}));
      connect(integerConstant.y, check.threshold) annotation(
        Line(points = {{-39, -30}, {-20, -30}, {-20, -8}, {-11, -8}}, color = {0, 0, 0}));
      //         Text(
      //           extent={{-74,32},{74,-36}},
      //           lineColor={0,0,0},
      //           fillColor={28,108,200},
      //           fillPattern=FillPattern.Solid,
      //           textString=boxName),
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Text(extent = {{-72, 72}, {68, 44}}, lineColor = {28, 108, 200}, textString = "Check duration"), Text(extent = {{-50, 28}, {46, -26}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "<")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckDurationLower</b>(<b>u</b> = condition, <b>threshold</b>=threshold, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the<b> </b>duration<b> </b>while the Boolean on <b>u </b>is true is lower than the <b>threshold</b> at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set. The value of y is undecided within the time period tl until the decision whether the condition is satisfied can be made. Then it is true or false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create continuous time locators, refer to the <a href=\"modelica://ETL.TimeLocators.ContinuousTimeLocator\">ContinuousTimeLocator</a> block. To create discrete time locators, refer to the <a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://ETL.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://ETL.Blocks.Logical.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another requirement block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
    end CheckDurationLower;

    block CheckDurationLowerEqual
      parameter Real threshold = 10;
    protected
      parameter Integer N = CRML.ETL.Types.nMaxOverlap;
    public
      ETL.Connectors.Boolean4Input u "Boolean4 condition" annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      ETL.Connectors.TimeLocatorInput[N] tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.Connectors.Boolean4Output y "Result of the comparison" annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      ETL.Requirements.CheckReal check(redeclare model Function = ETL.Requirements.Functions.Math.Boolean4Integrator, redeclare model Condition = ETL.Requirements.Conditions.Math.LowerEqual) annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      Blocks.Math.Constant integerConstant(k = threshold) annotation(
        Placement(transformation(extent = {{-60, -40}, {-40, -20}})));
    equation
      connect(u, check.u) annotation(
        Line(points = {{-110, 0}, {-11, 0}}, color = {162, 29, 33}));
      connect(tl, check.tl) annotation(
        Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
      connect(check.y, y) annotation(
        Line(points = {{11, 0}, {110, 0}}, color = {162, 29, 33}));
      connect(integerConstant.y, check.threshold) annotation(
        Line(points = {{-39, -30}, {-20, -30}, {-20, -8}, {-11, -8}}, color = {0, 0, 0}));
      //         Text(
      //           extent={{-74,32},{74,-36}},
      //           lineColor={0,0,0},
      //           fillColor={28,108,200},
      //           fillPattern=FillPattern.Solid,
      //           textString=boxName),
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Text(extent = {{-72, 72}, {68, 44}}, lineColor = {28, 108, 200}, textString = "Check duration"), Text(extent = {{-50, 28}, {46, -26}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "", fontName = "Symbol")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckDurationLowerEqual</b>(<b>u</b> = condition, <b>threshold</b>=threshold, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the<b> </b>duration<b> </b>while the Boolean on<b> u </b>is true is lower or equal to the <b>threshold</b> at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set. The value of y is undecided within the time period tl until the decision whether the condition is satisfied can be made. Then it is true or false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create continuous time locators, refer to the <a href=\"modelica://ETL.TimeLocators.ContinuousTimeLocator\">ContinuousTimeLocator</a> block. To create discrete time locators, refer to the <a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://ETL.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://ETL.Blocks.Logical.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another requirement block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
    end CheckDurationLowerEqual;

    block Ensure
    protected
      parameter Integer N = CRML.ETL.Types.nMaxOverlap;
    public
      ETL.Connectors.Boolean4Input u "Boolean4 condition" annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      ETL.Connectors.TimeLocatorInput[N] tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.Connectors.Boolean4Output y "Result of the comparison" annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      CheckCountEqual checkCountEqual(threshold = 0) annotation(
        Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      CheckAnytime checkAnyTime annotation(
        Placement(transformation(extent = {{-50, -40}, {-30, -20}})));
      Blocks.Logical4.And4 and4_1 annotation(
        Placement(transformation(extent = {{60, -10}, {80, 10}})));
      Blocks.Logical4.Not4 not4_1 annotation(
        Placement(transformation(extent = {{-68, -10}, {-48, 10}})));
    equation
      connect(tl, checkCountEqual.tl) annotation(
        Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
      connect(u, checkAnyTime.u) annotation(
        Line(points = {{-110, 0}, {-80, 0}, {-80, -30}, {-51, -30}}, color = {162, 29, 33}));
      connect(tl, checkAnyTime.tl) annotation(
        Line(points = {{0, 100}, {0, 60}, {-40, 60}, {-40, -20}, {-40, -20}}, color = {0, 0, 255}));
      connect(checkCountEqual.y, and4_1.u1) annotation(
        Line(points = {{11, 0}, {40, 0}, {40, 8}, {59, 8}}, color = {162, 29, 33}));
      connect(checkAnyTime.y, and4_1.u2) annotation(
        Line(points = {{-29, -30}, {40, -30}, {40, -8}, {59, -8}}, color = {162, 29, 33}));
      connect(and4_1.y, y) annotation(
        Line(points = {{81, 0}, {90, 0}, {90, 0}, {110, 0}}, color = {162, 29, 33}));
      connect(u, not4_1.u) annotation(
        Line(points = {{-110, 0}, {-69, 0}}, color = {162, 29, 33}));
      connect(not4_1.y, checkCountEqual.u) annotation(
        Line(points = {{-47, 0}, {-11, 0}}, color = {162, 29, 33}));
      //         Text(
      //           extent={{-74,32},{74,-36}},
      //           lineColor={0,0,0},
      //           fillColor={28,108,200},
      //           fillPattern=FillPattern.Solid,
      //           textString=boxName),
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Text(extent = {{-68, 72}, {72, 44}}, lineColor = {28, 108, 200}, textString = "Ensure"), Line(points = {{-78, -62}, {-50, -62}, {-50, -18}, {60, -18}, {60, -64}, {82, -64}}, color = {0, 0, 0}), Text(extent = {{-18, 58}, {28, -4}}, lineColor = {0, 0, 0}, fontName = "Symbol", textString = "")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>Ensure</b>(<b>u</b> = condition, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the condition <b>u</b> is true all along the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set. The value of <b>y</b> is always undecided within the time period <b>tl</b>, and is true or false at the end of <b>tl</b>.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The difference with the <a href=\"modelica://CRML.Requirements.CheckAnytime\">CheckAnyTime</a> block is the following: <b>Ensure</b> is evaluated all along time period <b>tl</b> and the sole decision event is the end of <b>tl</b>. Therefore, the value of <b>y</b> can never be true inside <b>tl</b>, but only at the end of <b>tl</b>.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create continuous time locators, refer to the <a href=\"modelica://ETL.TimeLocators.ContinuousTimeLocator\">ContinuousTimeLocator</a> block. To create discrete time locators, refer to the <a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://ETL.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://ETL.Blocks.Logical.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another requirement block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
    end Ensure;
    annotation(
      Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Text(extent = {{-64, 36}, {58, -32}}, lineColor = {0, 0, 0}, textString = "ℛ")}));
  end Requirements;

  package Blocks
    package Events "Events blocks"
      block RisingEdge "Output y is true, if the input u has a rising edge (u becomes true), otherwise it is false"
        ETL.Connectors.BooleanInput u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
      initial equation
        pre(u) = false;
      equation
        y = edge(u);
        annotation(
          defaultComponentName = "rising1",
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}), Line(points = {{-80, 32}, {-36, 32}, {-36, 76}, {-36, 76}, {-36, 32}, {66, 32}}, color = {255, 0, 255})}),
          Documentation(info = "<html>
<p>
A rising edge of the Boolean input u results in y = <b>true</b> at this
time instant. At all other time instants, y = <b>false</b>.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"),Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}), Line(points = {{-80, 32}, {-36, 32}, {-36, 76}, {-36, 76}, {-36, 32}, {66, 32}}, color = {255, 0, 255})}));
      end RisingEdge;

      block RisingEdge4 "Output y is true, if the input u has a rising edge (u becomes true), otherwise it is false"
        import CRML.ETL.Types.Boolean4;
      protected
        Boolean v = (u == Boolean4.true4);
      public
        ETL.Connectors.Boolean4Input u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
      initial equation
        pre(u) = Boolean4.false4;
        pre(v) = false;
      equation
        y = edge(v);
        annotation(
          defaultComponentName = "rising1",
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}), Line(points = {{-80, 32}, {-36, 32}, {-36, 76}, {-36, 76}, {-36, 32}, {66, 32}}, color = {255, 0, 255})}),
          Documentation(info = "<html>
<p>
A rising edge of the Boolean input u results in y = <b>true</b> at this
time instant. At all other time instants, y = <b>false</b>.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"),Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}), Line(points = {{-80, 32}, {-36, 32}, {-36, 76}, {-36, 76}, {-36, 32}, {66, 32}}, color = {255, 0, 255})}));
      end RisingEdge4;

      block FallingEdge "Output y is true, if the input u has a falling edge (u becomes false), otherwise it is false"
        ETL.Connectors.BooleanInput u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
      protected
        Boolean not_u = not u;
      initial equation
        pre(not_u) = true;
      equation
        y = edge(not_u);
        annotation(
          defaultComponentName = "falling1",
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}), Line(points = {{-80, 32}, {24, 32}, {24, 76}, {24, 76}, {24, 32}, {66, 32}}, color = {255, 0, 255})}),
          Documentation(info = "<html>
<p>
A falling edge of the Boolean input u results in y = <b>true</b> at this
time instant. At all other time instants, y = <b>false</b>.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"),Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}), Line(points = {{-80, 32}, {24, 32}, {24, 76}, {24, 76}, {24, 32}, {66, 32}}, color = {255, 0, 255})}));
      end FallingEdge;

      block FallingEdge4 "Output y is true, if the input u has a falling edge (u becomes false), otherwise it is false"
        import CRML.ETL.Types.Boolean4;
      protected
        Boolean v = (u == Boolean4.false4);
      public
        ETL.Connectors.Boolean4Input u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
      initial equation
        pre(u) = Boolean4.false4;
        pre(v) = false;
      equation
        y = edge(v);
        annotation(
          defaultComponentName = "falling1",
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}), Line(points = {{-80, 32}, {24, 32}, {24, 76}, {24, 76}, {24, 32}, {66, 32}}, color = {255, 0, 255})}),
          Documentation(info = "<html>
<p>
A falling edge of the Boolean input u results in y = <b>true</b> at this
time instant. At all other time instants, y = <b>false</b>.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"),Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}), Line(points = {{-80, 32}, {24, 32}, {24, 76}, {24, 76}, {24, 32}, {66, 32}}, color = {255, 0, 255})}));
      end FallingEdge4;

      block ChangingEdge "Output y is true, if the input u has either a rising (becomes true) or a falling edge (becomes false), otherwise it is false"
        ETL.Connectors.BooleanInput u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
      initial equation
        pre(u) = false;
      equation
        y = change(u);
        annotation(
          defaultComponentName = "changing1",
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}), Line(points = {{-80, 32}, {-36, 32}, {-36, 76}, {-36, 76}, {-36, 32}, {66, 32}}, color = {255, 0, 255}), Line(points = {{24, 32}, {24, 76}}, color = {255, 0, 255})}),
          Documentation(info = "<html>
<p>
A changing edge, i.e., either rising or falling,
of the Boolean input u results in y = <b>true</b> at this
time instant. At all other time instants, y = <b>false</b>.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"),Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}), Line(points = {{-80, 32}, {-36, 32}, {-36, 76}, {-36, 76}, {-36, 32}, {66, 32}}, color = {255, 0, 255}), Line(points = {{24, 32}, {24, 76}}, color = {255, 0, 255})}));
      end ChangingEdge;

      block ChangingEdge4 "Output y is true, if the input u has either a rising (becomes true) or a falling edge (becomes false), otherwise it is false"
        import CRML.ETL.Types.Boolean4;
      protected
        Boolean v1 = (u == Boolean4.false4);
        Boolean v2 = (u == Boolean4.true4);
      public
        ETL.Connectors.Boolean4Input u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
      initial equation
        pre(u) = Boolean4.false4;
        pre(v1) = false;
        pre(v2) = false;
      equation
        y = edge(v1) or edge(v2);
        annotation(
          defaultComponentName = "changing1",
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}), Line(points = {{-80, 32}, {-36, 32}, {-36, 76}, {-36, 76}, {-36, 32}, {66, 32}}, color = {255, 0, 255}), Line(points = {{24, 32}, {24, 76}}, color = {255, 0, 255})}),
          Documentation(info = "<html>
<p>
A changing edge, i.e., either rising or falling,
of the Boolean input u results in y = <b>true</b> at this
time instant. At all other time instants, y = <b>false</b>.
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

</html>"),Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -68}, {-36, -68}, {-36, -24}, {22, -24}, {22, -68}, {66, -68}}), Line(points = {{-80, 32}, {-36, 32}, {-36, 76}, {-36, 76}, {-36, 32}, {66, 32}}, color = {255, 0, 255}), Line(points = {{24, 32}, {24, 76}}, color = {255, 0, 255})}));
      end ChangingEdge4;

      block Before "Returns true if event on u1 occurs before event on u2"
      protected
        Real t1(start = 0, fixed = true);
        Real t2(start = 0, fixed = true);
        Boolean x1(start = false, fixed = true);
        Boolean x2(start = false, fixed = true);
      public
        ETL.Connectors.BooleanInput u1 annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}}), iconTransformation(extent = {{-120, 70}, {-100, 90}})));
        ETL.Connectors.BooleanInput u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.BooleanOutput y "y = true if event on u1 occurs before event on u2" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.BooleanOutput isUndecided(start = true, fixed = true) "isUndecided = false if at least one  event has occurred on u1 or  u2, else true" annotation(
          Placement(transformation(extent = {{100, -90}, {120, -70}})));
        ETL.Connectors.BooleanInput reset annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
        ETL.Connectors.BooleanInput strictlyBefore "If true, event on u1 should occurr strictly before event on u2" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
      algorithm
        when reset then
          x1 := false;
          x2 := false;
          isUndecided := true;
        end when;
        when u1 then
          x1 := true;
          t1 := time;
          isUndecided := false;
        end when;
        when u2 then
          x2 := true;
          t2 := time;
        end when;
        if strictlyBefore then
          y := (x1 and x2 and (t2 - t1) > 0) or (x1 and not x2);
        else
          y := (x1 and x2 and (t2 - t1) >= 0) or (x1 and not x2);
        end if;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-80, -58}, {-4, -58}, {-4, -58}, {38, -58}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 32}, {-20, 32}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-62, 76}, {-62, 32}}, color = {217, 67, 180}), Line(points = {{24, -14}, {24, -58}}, color = {0, 0, 0}), Text(extent = {{-90, -40}, {60, 40}}, lineColor = {0, 0, 0}, textString = "<")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-80, -58}, {-4, -58}, {-4, -58}, {38, -58}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 32}, {-20, 32}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-62, 76}, {-62, 32}}, color = {217, 67, 180}), Line(points = {{24, -14}, {24, -58}}, color = {0, 0, 0}), Text(extent = {{-90, -40}, {60, 40}}, lineColor = {0, 0, 0}, textString = "<")}));
      end Before;

      block ElapsedTime "Elapsed time u2 - u1 time between events u1 and u2"
      protected
        Real t1(start = 0, fixed = true);
        Real t2(start = 0, fixed = true);
        Boolean x1(start = false, fixed = true);
        Boolean x2(start = false, fixed = true);
      public
        ETL.Connectors.BooleanInput u1 annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}}), iconTransformation(extent = {{-120, 70}, {-100, 90}})));
        ETL.Connectors.RealOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.BooleanInput u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.BooleanOutput isUndecided "isUndecided = false if both events have occurred on u1 and u2, else true" annotation(
          Placement(transformation(extent = {{100, -90}, {120, -70}})));
        ETL.Connectors.BooleanInput reset annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
      algorithm
        when reset then
          x1 := false;
          x2 := false;
        end when;
        when u1 then
          x1 := true;
          t1 := time;
        end when;
        when u2 then
          x2 := true;
          t2 := time;
        end when;
        isUndecided := not (x1 and x2);
        y := t2 - t1;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-80, -58}, {-4, -58}, {-4, -58}, {38, -58}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 32}, {-20, 32}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-62, 76}, {-62, 32}}, color = {217, 67, 180}), Line(points = {{24, -14}, {24, -58}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-80, -58}, {-4, -58}, {-4, -58}, {38, -58}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 32}, {-20, 32}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-62, 76}, {-62, 32}}, color = {217, 67, 180}), Line(points = {{24, -14}, {24, -58}}, color = {0, 0, 0})}));
      end ElapsedTime;

      block Event3ToEvent
        import CRML.ETL.Types.Boolean3;
      protected
        Boolean x(start = false, fixed = true) = (u == Boolean3.true3);
      public
        ETL.Connectors.Boolean3Input u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = edge(x);
        annotation(
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {0, -100}}, fillColor = {213, 255, 170}, fillPattern = FillPattern.Solid, lineColor = {158, 158, 0}), Rectangle(extent = {{0, 100}, {100, -100}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Line(points = {{-58, 0}, {68, 0}, {48, 20}}, color = {0, 0, 0}), Line(points = {{68, 0}, {48, -20}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {0, -100}}, fillColor = {213, 255, 170}, fillPattern = FillPattern.Solid, lineColor = {158, 158, 0}), Rectangle(extent = {{0, 100}, {100, -100}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Line(points = {{-58, 0}, {68, 0}, {48, 20}}, color = {0, 0, 0}), Line(points = {{68, 0}, {48, -20}}, color = {0, 0, 0})}));
      end Event3ToEvent;

      block Event4ToEvent
        import CRML.ETL.Types.Boolean4;
        // protected
        Boolean x(start = false, fixed = true) = (u == Boolean4.true4);
      public
        ETL.Connectors.Boolean4Input u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = edge(x);
        annotation(
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {0, -100}}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, lineColor = {255, 170, 170}), Rectangle(extent = {{0, 100}, {100, -100}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Line(points = {{-58, 0}, {68, 0}, {48, 20}}, color = {0, 0, 0}), Line(points = {{68, 0}, {48, -20}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {0, -100}}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, lineColor = {255, 170, 170}), Rectangle(extent = {{0, 100}, {100, -100}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Line(points = {{-58, 0}, {68, 0}, {48, 20}}, color = {0, 0, 0}), Line(points = {{68, 0}, {48, -20}}, color = {0, 0, 0})}));
      end Event4ToEvent;

      block EventCounter "Counts events on input u"
      protected
        Integer x(start = 0, fixed = true);
      public
        ETL.Connectors.BooleanInput u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.IntegerOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.BooleanInput reset "Reset counter to zero" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
      algorithm
        when reset then
          x := 0;
        end when;
        when u then
          x := x + 1;
        end when;
        y := x;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-82, 12}, {-62, 12}, {-62, 32}, {-22, 32}, {-22, 52}, {38, 52}, {38, 72}, {68, 72}, {68, 91.9805}, {88, 92}}, color = {244, 125, 35}), Line(points = {{-80, -60}, {-62, -60}, {-62, -60}, {-20, -60}, {-20, -60}, {88, -60}}, color = {255, 0, 255}), Line(points = {{-62, -16}, {-62, -60}}, color = {217, 67, 180}), Line(points = {{-20, -16}, {-20, -60}}, color = {217, 67, 180}), Line(points = {{38, -16}, {38, -60}}, color = {217, 67, 180}), Line(points = {{68, -16}, {68, -60}}, color = {217, 67, 180})}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-82, 12}, {-62, 12}, {-62, 32}, {-22, 32}, {-22, 52}, {38, 52}, {38, 72}, {68, 72}, {68, 91.981}, {88, 92}}, color = {244, 125, 35}), Line(points = {{-80, -60}, {-62, -60}, {-62, -60}, {-20, -60}, {-20, -60}, {88, -60}}, color = {255, 0, 255}), Line(points = {{-62, -16}, {-62, -60}}, color = {217, 67, 180}), Line(points = {{-20, -16}, {-20, -60}}, color = {217, 67, 180}), Line(points = {{38, -16}, {38, -60}}, color = {217, 67, 180}), Line(points = {{68, -16}, {68, -60}}, color = {217, 67, 180})}));
      end EventCounter;

      block EventDelay "Event delay"
      protected
        parameter Integer Nmax = 10;
        // Maximum number of elements in the stack
        Integer N;
        // Number of elements in the stack
        Real T[Nmax](each start = 0, each fixed = true);
        // Time stack
        Boolean V[Nmax](each start = true, each fixed = true);
        // Value stack
        Integer n1t;
        // Stack top (points above the last element pushed on the stack)
        Integer n2t(start = 1, fixed = true);
        // Stack top
        Integer n1b;
        // Stack bottom (points to the first element pushed on the stack)
        Integer n2b(start = 1, fixed = true);
        // Stack bottom
        Integer n;
        // Number of stack pushes
      public
        ETL.Connectors.BooleanInput u(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.RealInput delay "Shift delay" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
      initial equation
        n = if u then 1 else 0;
        n1t = if u then 2 else 1;
        n1b = if u then 1 else 0;
      algorithm
        assert(N <= Nmax, "Stack overflow");
        N := if (n2t == n2b) then n1t - n1b else Nmax - (n1b - n1t);
        when change(u) then
          T[n1t] := time;
          V[n1t] := u;
          n1t := if (pre(n1t) < Nmax) then pre(n1t) + 1 else 1;
          n2t := if (pre(n1t) < Nmax) then pre(n2t) else pre(n2t) + 1;
          n := pre(n) + 1;
        end when;
        when n > 0 then
          n1b := 1;
        end when;
        y := false;
        when (n1b > 0) and (time >= T[n1b] + delay) then
          y := V[n1b];
          n1b := if (pre(n1b) < Nmax) then pre(n1b) + 1 else 1;
          n2b := if (pre(n1b) < Nmax) then pre(n2b) else pre(n2b) + 1;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -58}, {-4, -58}, {-4, -58}, {38, -58}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 32}, {-20, 32}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-62, 76}, {-62, 32}}, color = {217, 67, 180}), Line(points = {{-20, 76}, {-20, 32}}, color = {217, 67, 180}), Line(points = {{-4, -14}, {-4, -58}}, color = {0, 0, 0}), Line(points = {{38, -14}, {38, -58}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -58}, {-4, -58}, {-4, -58}, {38, -58}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 32}, {-20, 32}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-62, 76}, {-62, 32}}, color = {217, 67, 180}), Line(points = {{-20, 76}, {-20, 32}}, color = {217, 67, 180}), Line(points = {{-4, -14}, {-4, -58}}, color = {0, 0, 0}), Line(points = {{38, -14}, {38, -58}}, color = {0, 0, 0})}));
      end EventDelay;

      block EventClockedDelay "Boolean signal clocked delay"
      protected
        parameter Integer Nmax = 10;
        // Maximum number of elements in the stack
        Integer N;
        // Number of elements in the stack
        Real T[Nmax](each start = 0, each fixed = true);
        // Time stack
        Boolean V[Nmax](each start = true, each fixed = true);
        // Value stack
        Integer n1t;
        // Stack top (points above the last element pushed on the stack)
        Integer n2t(start = 1, fixed = true);
        // Stack top
        Integer n1b;
        // Stack bottom (points to the first element pushed on the stack)
        Integer n2b(start = 1, fixed = true);
        // Stack bottom
        Integer n;
        // Number of stack pushes
        Integer ticks(start = 0, fixed = true);
        // Clock ticks counter
        Boolean u0(start = false, fixed = true);
        // True input delayed to next clock tick
        Boolean u1(start = false, fixed = true);
        // True input delayed to next clock tick
      public
        ETL.Connectors.BooleanInput u(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.IntegerInput delay "Shift delay" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
      public
        ETL.Connectors.BooleanInput clock(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}})));
      initial equation
        n = if u then 1 else 0;
        n1t = if u then 2 else 1;
        n1b = if u then 1 else 0;
      algorithm
        assert(N <= Nmax, "Stack overflow");
        N := if (n2t == n2b) then n1t - n1b else Nmax - (n1b - n1t);
        when u then
          u0 := true;
        end when;
        when clock then
          u1 := u0;
          u0 := false;
          ticks := pre(ticks) + 1;
        end when;
        when change(u1) then
          T[n1t] := ticks;
          V[n1t] := u1;
          n1t := if (pre(n1t) < Nmax) then pre(n1t) + 1 else 1;
          n2t := if (pre(n1t) < Nmax) then pre(n2t) else pre(n2t) + 1;
          n := pre(n) + 1;
        end when;
        when n > 0 then
          n1b := 1;
        end when;
        y := false;
        when (n1b > 0) and (ticks >= T[n1b] + delay) then
          y := V[n1b];
          n1b := if (pre(n1b) < Nmax) then pre(n1b) + 1 else 1;
          n2b := if (pre(n1b) < Nmax) then pre(n2b) else pre(n2b) + 1;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -58}, {-4, -58}, {-4, -58}, {38, -58}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 32}, {-20, 32}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Line(points = {{-62, 76}, {-62, 32}}, color = {217, 67, 180}), Line(points = {{-20, 76}, {-20, 32}}, color = {217, 67, 180}), Line(points = {{-4, -14}, {-4, -58}}, color = {0, 0, 0}), Line(points = {{38, -14}, {38, -58}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -58}, {-4, -58}, {-4, -58}, {38, -58}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 32}, {-20, 32}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Line(points = {{-62, 76}, {-62, 32}}, color = {217, 67, 180}), Line(points = {{-20, 76}, {-20, 32}}, color = {217, 67, 180}), Line(points = {{-4, -14}, {-4, -58}}, color = {0, 0, 0}), Line(points = {{38, -14}, {38, -58}}, color = {0, 0, 0})}));
      end EventClockedDelay;

      block EventFilter "Filters events depending on condition"
      protected
        Boolean x(start = false, fixed = true);
      public
        ETL.Connectors.BooleanInput u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.BooleanInput cond "Condition" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 0, origin = {-110, 80})));
      equation
        x = u and cond;
        y = edge(x);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-80, -60}, {-62, -60}, {-62, -60}, {-20, -60}, {-20, -60}, {88, -60}}, color = {255, 0, 255}), Line(points = {{-62, -16}, {-62, -60}}, color = {217, 67, 180}), Line(points = {{-20, -16}, {-20, -60}}, color = {217, 67, 180}), Line(points = {{38, -16}, {38, -60}}, color = {217, 67, 180}), Line(points = {{68, -16}, {68, -60}}, color = {217, 67, 180}), Line(points = {{-78, 38}, {-50, 38}, {-50, 82}, {48, 82}, {48, 38}, {68, 38}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-80, -60}, {-62, -60}, {-62, -60}, {-20, -60}, {-20, -60}, {88, -60}}, color = {255, 0, 255}), Line(points = {{-62, -16}, {-62, -60}}, color = {217, 67, 180}), Line(points = {{-20, -16}, {-20, -60}}, color = {217, 67, 180}), Line(points = {{38, -16}, {38, -60}}, color = {217, 67, 180}), Line(points = {{68, -16}, {68, -60}}, color = {217, 67, 180}), Line(points = {{-78, 38}, {-50, 38}, {-50, 82}, {48, 82}, {48, 38}, {68, 38}})}));
      end EventFilter;

      block EventPeriodic "Generate periodic events"
        parameter Real period = 1 "Time for one period (s)";
        parameter Real startTime = 0 "Time instant of first sample trigger";
      protected
        Real tick;
        Boolean btick(start = false, fixed = true) = (time > tick);
      public
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.BooleanInput reset annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
      initial equation
        if (cardinality(reset) == 0) then
          tick = startTime;
        else
          tick = Modelica.Constants.inf;
        end if;
      equation
        if (cardinality(reset) == 0) then
          reset = false;
        end if;
        when {time >= pre(tick) + period, reset} then
          tick = time;
        end when;
        y = edge(btick);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Polygon(points = {{-80, 88}, {-88, 66}, {-72, 66}, {-80, 88}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, 66}, {-80, -82}}, color = {255, 0, 255}), Line(points = {{-90, -70}, {72, -70}}, color = {255, 0, 255}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{-60, -70}, {-60, 40}}), Line(points = {{-20, -70}, {-20, 40}}), Line(points = {{20, -70}, {20, 40}}), Line(points = {{60, -70}, {60, 40}}), Text(extent = {{-172, 56}, {172, 90}}, lineColor = {0, 0, 0}, textString = "%period"), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-70, 82}, {-76, 60}, {-64, 60}, {-70, 82}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-70, 60}, {-70, -98}}, color = {95, 95, 95}), Line(points = {{-90, -80}, {68, -80}}, color = {95, 95, 95}), Polygon(points = {{90, -80}, {68, -74}, {68, -86}, {90, -80}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{54, -90}, {106, -102}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-64, 82}, {-46, 64}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{-51, -82}, {-11, -91}}, lineColor = {0, 0, 0}, textString = "startTime"), Line(points = {{-30, 37}, {-30, 9}}, color = {95, 95, 95}), Line(points = {{0, 37}, {0, 8}}, color = {95, 95, 95}), Line(points = {{-30, 31}, {0, 31}}, color = {95, 95, 95}), Text(extent = {{-37, 51}, {9, 39}}, lineColor = {0, 0, 0}, textString = "period"), Line(points = {{-73, 9}, {-30, 9}}, color = {95, 95, 95}), Polygon(points = {{-30, 31}, {-21, 33}, {-21, 29}, {-30, 31}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{0, 31}, {-8, 33}, {-8, 29}, {0, 31}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-91, 13}, {-71, 3}}, lineColor = {0, 0, 0}, textString = "true"), Text(extent = {{-90, -69}, {-70, -78}}, lineColor = {0, 0, 0}, textString = "false"), Line(points = {{0, -80}, {0, 9}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-30, -80}, {-30, 9}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{30, -80}, {30, 9}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{60, -80}, {60, 9}}, color = {0, 0, 255}, thickness = 0.5)}),
          Documentation(info = "<html>
<h4>Adapted from the Modelica.Blocks.Sources library </h4>
<h4>Version 1.0 </h4>
<p>The Boolean output y is a trigger signal where the output y is only <b>true</b> at sample times (defined by parameter <b>period</b>) and is otherwise <b>false</b>. </p>
<p><img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/SampleTrigger.png\" alt=\"SampleTrigger.png\"/> </p>
</html>"));
      end EventPeriodic;

      block EventProjection "Event projection on a clock"
      protected
        Boolean x(start = false, fixed = true);
        // Input event delayed until the next clock tick
      public
        ETL.Connectors.BooleanInput clock annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}})));
        ETL.Connectors.BooleanInput u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      algorithm
        /* Maintain event u until the next clock tick */
        when u then
          x := true;
        end when;
        y := false;
        /* Output event on clock tick */
        when clock then
          if x then
            y := true;
            x := false;
          end if;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -58}, {-4, -58}, {-4, -58}, {38, -58}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 32}, {-20, 32}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Line(points = {{-22, 76}, {-22, 32}}, color = {217, 67, 180}), Line(points = {{20, 76}, {20, 32}}, color = {217, 67, 180}), Line(points = {{-38, -14}, {-38, -58}}, color = {0, 0, 0}), Line(points = {{10, -14}, {10, -58}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -58}, {-4, -58}, {-4, -58}, {38, -58}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 32}, {-20, 32}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Line(points = {{-22, 76}, {-22, 32}}, color = {217, 67, 180}), Line(points = {{20, 76}, {20, 32}}, color = {217, 67, 180}), Line(points = {{-38, -14}, {-38, -58}}, color = {0, 0, 0}), Line(points = {{10, -14}, {10, -58}}, color = {0, 0, 0})}));
      end EventProjection;

      block EventTable "Table for events"
        parameter Boolean option_width = true "true: width is used - false: time instant is used";
        parameter CRML.Units.SI.Time width[:](each min = 0) = {1} "Vector of widths";
        parameter CRML.Units.SI.Time instant[:](each min = 0) = {1} "Vector of time instants";
      protected
        parameter Integer iMax = if option_width then size(width, 1) else size(instant, 1);
        CRML.Units.SI.Time t[iMax];
        Integer i(start = 1, fixed = true);
        discrete Boolean val(start = false, fixed = true);
      public
        ETL.Connectors.BooleanOutput y annotation(
          extent = [100, -10; 120, 10],
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      algorithm
        for i in 1:iMax loop
          if option_width then
            assert(width[i] > 0, "Width must be strictly positive");
          else
            assert(instant[1] > 0, "First instant must be strictly positive");
            if (i > 1) then
              assert(instant[i] > instant[i - 1], "Instants time series must be stricly increasing");
            end if;
          end if;
        end for;
        t[1] := if option_width then width[1] else instant[1];
        for i in 2:iMax loop
          t[i] := if option_width then t[i - 1] + width[i] else instant[i];
        end for;
        when (time > t[i]) then
          if (i <= iMax) then
            val := not (pre(val));
          end if;
          if (i < iMax) then
            i := pre(i) + 1;
          end if;
        end when;
        y := change(val);
        annotation(
          Coordsys(extent = [-100, -100; 100, 100], grid = [2, 2], component = [20, 20]),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-60, -74}, {-19, -82}}, lineColor = {0, 0, 0}, textString = "instant"), Line(points = {{-70, 20}, {-41, 20}}, color = {95, 95, 95}), Text(extent = {{-95, 26}, {-66, 17}}, lineColor = {0, 0, 0}, textString = "true"), Text(extent = {{-96, -60}, {-75, -69}}, lineColor = {0, 0, 0}, textString = "false"), Polygon(points = {{-70, 92}, {-76, 70}, {-64, 70}, {-70, 92}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-70, 70}, {-70, -88}}, color = {95, 95, 95}), Line(points = {{-90, -70}, {68, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-40, 20}, {-40, -70}}, color = {28, 108, 200}, thickness = 0.5), Line(points = {{0, 20}, {0, -70}}, color = {28, 108, 200}, thickness = 0.5), Line(points = {{60, 20}, {60, -70}}, color = {28, 108, 200}, thickness = 0.5)}),
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Polygon(points = {{-80, 88}, {-88, 66}, {-72, 66}, {-80, 88}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, 66}, {-80, -82}}, color = {255, 0, 255}), Line(points = {{-90, -70}, {72, -70}}, color = {255, 0, 255}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-50, 60}, {30, 30}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-50, 30}, {30, 0}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-50, 0}, {30, -30}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-50, -30}, {30, -60}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid)}),
          Window(x = 0.1, y = 0.22, width = 0.6, height = 0.6),
          Documentation(info = "<html>
<h4>Adapted from the Modelica.Blocks.Sources library </h4>
<p><b>Version 1.0</b> </p>
</html>"));
      end EventTable;

      block Initial "Generate an event at initial time"
      protected
        Boolean e(start = false, fixed = true) = (time > 0);
      public
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = edge(e);
        annotation(
          Coordsys(extent = [-100, -100; 100, 100], grid = [2, 2], component = [20, 20]),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{71, 7}, {85, -7}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Text(extent = {{-92, 40}, {88, -40}}, lineColor = {0, 0, 0}, textString = "t=0")}),
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{71, 7}, {85, -7}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Text(extent = {{-92, 40}, {88, -40}}, lineColor = {0, 0, 0}, textString = "t=0")}),
          Window(x = 0.1, y = 0.22, width = 0.6, height = 0.6),
          Documentation(info = "<html>
<p><b>Version 1.0</b></p>
</HTML>
          "));
      end Initial;

      block TimeFrom "Continuous physical time from an event"
        parameter Real initialValue = 0 "Output value before the first event has occurred";
      protected
        Real t0(start = 0, fixed = true);
        Boolean eventOccurred(start = false, fixed = true);
        outer CRML.TimeLocators.Continuous.Master master;
      public
        ETL.Connectors.BooleanInput u(start = false, fixed = true) "Event giving the time origin" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.RealOutput y "Delay since the time origin" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        if cardinality(u) == 0 then
          u = master.y.timePeriod;
        end if;
        when u then
          t0 = time;
          eventOccurred = true;
        end when;
        y = if eventOccurred then time - t0 else initialValue;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.06), graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 0}), Ellipse(extent = {{9, -10}, {-11, 10}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-1, 0}, {52, 50}}, color = {0, 0, 0}), Rectangle(extent = {{80, 6}, {100, -6}}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{-100, 6}, {-80, -6}}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, -120}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {80, 6}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {-6, 80}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {122, -48}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, 60}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {-52, -118}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Documentation(info = "<html>
<p>This component generates the continuous physical time elpased from the event given as input to the block.</p>
<p>The output is equal to initialValue if the event has never occurred. Otherwise, the output is the delay between the current time and the latest event on the input.</p>
<p>The <a href=\"modelica://CRML.TimeLocators.Continuous.Master\">Master</a> time locator can be used to generate the event instead of input u.</p>
</html>"),Diagram(graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 0}), Ellipse(extent = {{9, -10}, {-11, 10}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-1, 0}, {52, 50}}, color = {0, 0, 0}), Rectangle(extent = {{80, 6}, {100, -6}}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{-100, 6}, {-80, -6}}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, -120}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {80, 6}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {-6, 80}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {122, -48}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, 60}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {-52, -118}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}));
      end TimeFrom;

      block ClockEvent "Generates a clock signal when the Boolean input changes from false to true"
      protected
        Boolean z;
      public
        ETL.Connectors.BooleanInput u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.ClockOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      initial equation
        pre(u) = false;
      equation
        z = edge(u);
        y = Clock(z);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.06), graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 140, 72}), Ellipse(extent = {{9, -10}, {-11, 10}}, lineColor = {0, 140, 72}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-1, 0}, {52, 50}}, color = {0, 140, 72}), Rectangle(extent = {{80, 6}, {100, -6}}, fillPattern = FillPattern.Solid, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{-100, 6}, {-80, -6}}, fillPattern = FillPattern.Solid, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, -120}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {80, 6}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {-6, 80}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {122, -48}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, 60}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {-52, -118}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Documentation(info = "<html>
<p>
This component generates a clock signal triggered by a continuous-time
Boolean input signal u: Whenever the Boolean input signal <b>u</b>
changes from <b>false</b> to <b>true</b>, then the output
clock signal <b>y</b> ticks.
</p>

<p>
For an introduction to clocks see
<a href=\"modelica://Modelica_Synchronous.UsersGuide.Clocks\">UsersGuide.Clocks</a>.
</p>

<p>
If a clock is associated to a clocked continuous-time partition, then an <b>integrator</b>
has to be defined that is used to integrate the partition from the previous
to the current clock tick. This is performed by setting parameter <b>useSolver</b>
= <b>true</b> and defining the integration method as String with
parameter <b>solver</b>. Both parameters are in tab <b>Advanced</b>.
For an example, see
<a href=\"modelica://Modelica_Synchronous.Examples.Systems.ControlledMixingUnit\">Examples.Systems.ControlledMixingUnit</a>.
</p>
</html>"),Diagram(graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 140, 72}), Ellipse(extent = {{9, -10}, {-11, 10}}, lineColor = {0, 140, 72}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-1, 0}, {52, 50}}, color = {0, 140, 72}), Rectangle(extent = {{80, 6}, {100, -6}}, fillPattern = FillPattern.Solid, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{-100, 6}, {-80, -6}}, fillPattern = FillPattern.Solid, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, -120}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {80, 6}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {-6, 80}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {122, -48}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, 60}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {-52, -118}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}));
      end ClockEvent;

      block ClockTick "Generates an event when the integer input changes"
        ETL.Connectors.IntegerInput u(start = 0, fixed = true) annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = u <> pre(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.06), graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {217, 67, 180}), Ellipse(extent = {{9, -10}, {-11, 10}}, lineColor = {217, 67, 180}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-1, 0}, {52, 50}}, color = {217, 67, 180}), Rectangle(extent = {{80, 6}, {100, -6}}, fillPattern = FillPattern.Solid, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{-100, 6}, {-80, -6}}, fillPattern = FillPattern.Solid, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, -120}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {80, 6}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {-6, 80}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {122, -48}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, 60}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {-52, -118}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Documentation(info = "<html>
<p>
This component generates a clock signal triggered by a continuous-time
Boolean input signal u: Whenever the Boolean input signal <b>u</b>
changes from <b>false</b> to <b>true</b>, then the output
clock signal <b>y</b> ticks.
</p>

<p>
For an introduction to clocks see
<a href=\"modelica://Modelica_Synchronous.UsersGuide.Clocks\">UsersGuide.Clocks</a>.
</p>

<p>
If a clock is associated to a clocked continuous-time partition, then an <b>integrator</b>
has to be defined that is used to integrate the partition from the previous
to the current clock tick. This is performed by setting parameter <b>useSolver</b>
= <b>true</b> and defining the integration method as String with
parameter <b>solver</b>. Both parameters are in tab <b>Advanced</b>.
For an example, see
<a href=\"modelica://Modelica_Synchronous.Examples.Systems.ControlledMixingUnit\">Examples.Systems.ControlledMixingUnit</a>.
</p>
</html>"),Diagram(graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {217, 67, 180}), Ellipse(extent = {{9, -10}, {-11, 10}}, lineColor = {217, 67, 180}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-1, 0}, {52, 50}}, color = {217, 67, 180}), Rectangle(extent = {{80, 6}, {100, -6}}, fillPattern = FillPattern.Solid, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{-100, 6}, {-80, -6}}, fillPattern = FillPattern.Solid, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, -120}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {80, 6}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {-6, 80}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {122, -48}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, 60}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {-52, -118}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}));
      end ClockTick;

      block ClockToBoolean "Transform clock to clocked Boolean (output is true if clock is active)"
        ETL.Connectors.BooleanOutput y "Clocked Boolean output signal" annotation(
          Placement(transformation(extent = {{100, -20}, {140, 20}})));
        ETL.Connectors.ClockInput u annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}})));
      equation
        when u then
          y = true;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-250, 170}, {250, 110}}, textString = "%name", lineColor = {0, 0, 255}), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-74, -82}, {-30, -82}, {-30, -38}, {-30, -38}, {-30, -82}, {72, -82}}, color = {95, 95, 95}, pattern = LinePattern.Dot), Ellipse(extent = {{-40, -28}, {-20, -48}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-72, 34}, {-28, 34}, {-28, 78}, {-28, 78}, {-28, 34}, {74, 34}}, color = {255, 0, 255}, pattern = LinePattern.Dot), Ellipse(extent = {{-38, 88}, {-18, 68}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid)}),
          Diagram(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-250, 170}, {250, 110}}, textString = "%name", lineColor = {0, 0, 255}), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-74, -82}, {-30, -82}, {-30, -38}, {-30, -38}, {-30, -82}, {72, -82}}, color = {95, 95, 95}, pattern = LinePattern.Dot), Ellipse(extent = {{-40, -28}, {-20, -48}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-72, 34}, {-28, 34}, {-28, 78}, {-28, 78}, {-28, 34}, {74, 34}}, color = {255, 0, 255}, pattern = LinePattern.Dot), Ellipse(extent = {{-38, 88}, {-18, 68}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid)}));
      end ClockToBoolean;

      block ShowEvent "Event visualizer"
        ETL.Connectors.BooleanInput u(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ClockEvent eventClock annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
        ClockToBoolean clockToBoolean annotation(
          Placement(transformation(extent = {{40, -10}, {60, 10}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        connect(u, eventClock.u) annotation(
          Line(points = {{-110, 0}, {-11, 0}, {-11, 0}}, color = {217, 67, 180}));
        connect(clockToBoolean.u, eventClock.y) annotation(
          Line(points = {{38, 0}, {24, 0}, {24, 0}, {11, 0}}, color = {175, 175, 175}, pattern = LinePattern.Dot, thickness = 0.5));
        connect(clockToBoolean.y, y) annotation(
          Line(points = {{62, 0}, {110, 0}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Ellipse(lineColor = {64, 64, 64}, fillColor = DynamicSelect({192, 192, 192}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), pattern = LinePattern.None, fillPattern = FillPattern.Sphere, extent = {{-40, -42}, {40, 40}}), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Diagram(coordinateSystem(initialScale = 0.04)));
      end ShowEvent;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Line(points = {{-78, 0}, {70, 0}}, color = {255, 0, 255}), Polygon(points = {{92, 0}, {70, 8}, {70, -8}, {92, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-36, 0}, {-36, 81}}, color = {255, 0, 255}), Line(points = {{40, 0}, {40, 81}}, color = {255, 0, 255})}));
    end Events;

    package Logical "Logical blocks"
      block BooleanConstant "Generate a constant signal of type Boolean"
        parameter Boolean K = true "Constant output value";
        ETL.Connectors.BooleanOutput y annotation(
          extent = [100, -10; 120, 10],
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = K;
        annotation(
          Coordsys(extent = [-100, -100; 100, 100], grid = [2, 2], component = [20, 20]),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 0}, {70, 0}}, color = {255, 0, 128}, thickness = 0.5), Text(extent = {{-47, 30}, {-27, 10}}, lineColor = {192, 192, 192}, textString = "K"), Text(extent = {{-106, 6}, {-86, -4}}, lineColor = {192, 192, 192}, textString = "true"), Text(extent = {{-108, -58}, {-82, -68}}, lineColor = {192, 192, 192}, textString = "false"), Polygon(points = {{-80, 92}, {-86, 70}, {-74, 70}, {-80, 92}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 70}, {-80, -88}}, color = {192, 192, 192}), Text(extent = {{-74, 92}, {-56, 74}}, lineColor = {192, 192, 192}, textString = "y"), Line(points = {{-100, -70}, {58, -70}}, color = {192, 192, 192}), Polygon(points = {{80, -70}, {58, -64}, {58, -76}, {80, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{44, -80}, {96, -92}}, lineColor = {192, 192, 192}, textString = "time")}),
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Polygon(points = {{-80, 88}, {-88, 66}, {-72, 66}, {-80, 88}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, 66}, {-80, -82}}, color = {255, 0, 255}), Line(points = {{-90, -70}, {72, -70}}, color = {255, 0, 255}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{71, 7}, {85, -7}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {80, 0}}), Text(extent = {{-176, 22}, {168, 56}}, lineColor = {0, 0, 0}, textString = "%K")}),
          Window(x = 0.1, y = 0.22, width = 0.6, height = 0.6),
          Documentation(info = "<html>
<h4>Adapted from the Modelica.Blocks.Sources library </h4>
<p><b>Version 1.0</b> </p>
</html>"));
      end BooleanConstant;

      block BooleanClockedDelay "Boolean signal clocked delay"
      protected
        parameter Integer Nmax = 10;
        // Maximum number of elements in the stack
        Integer N;
        // Number of elements in the stack
        Real T[Nmax](each start = 0, each fixed = true);
        // Time stack
        Boolean V[Nmax](each start = true, each fixed = true);
        // Value stack
        Integer n1t;
        // Stack top (points above the last element pushed on the stack)
        Integer n2t(start = 1, fixed = true);
        // Stack top
        Integer n1b;
        // Stack bottom (points to the first element pushed on the stack)
        Integer n2b(start = 1, fixed = true);
        // Stack bottom
        Integer n;
        // Number of stack pushes
        Integer ticks(start = 0, fixed = true);
        // Clock ticks counter
        Boolean u1(start = false, fixed = true);
        // True input delayed to next clock tick
      public
        ETL.Connectors.BooleanInput u(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.IntegerInput delay "Shift delay" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
      public
        ETL.Connectors.BooleanInput clock(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}})));
      initial equation
        n = if u then 1 else 0;
        n1t = if u then 2 else 1;
        n1b = if u then 1 else 0;
      algorithm
        assert(N <= Nmax, "Stack overflow");
        N := if (n2t == n2b) then n1t - n1b else Nmax - (n1b - n1t);
        when clock then
          u1 := u;
          ticks := pre(ticks) + 1;
        end when;
        when change(u1) then
          T[n1t] := ticks;
          V[n1t] := u1;
          n1t := if (pre(n1t) < Nmax) then pre(n1t) + 1 else 1;
          n2t := if (pre(n1t) < Nmax) then pre(n2t) else pre(n2t) + 1;
          n := pre(n) + 1;
        end when;
        when n > 0 then
          n1b := 1;
        end when;
        when (n1b > 0) and (ticks >= T[n1b] + delay) then
          y := V[n1b];
          n1b := if (pre(n1b) < Nmax) then pre(n1b) + 1 else 1;
          n2b := if (pre(n1b) < Nmax) then pre(n2b) else pre(n2b) + 1;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -58}, {-4, -58}, {-4, -14}, {38, -14}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 76}, {-20, 76}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -58}, {-4, -58}, {-4, -14}, {38, -14}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 76}, {-20, 76}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}));
      end BooleanClockedDelay;

      block BooleanDelay "Boolean signal delay"
      protected
        parameter Integer Nmax = 10;
        // Maximum number of elements in the stack
        Integer N;
        // Number of elements in the stack
        Real T[Nmax](each start = 0, each fixed = true);
        // Time stack
        Boolean V[Nmax](each start = true, each fixed = true);
        // Value stack
        Integer n1t;
        // Stack top (points above the last element pushed on the stack)
        Integer n2t(start = 1, fixed = true);
        // Stack top
        Integer n1b;
        // Stack bottom (points to the first element pushed on the stack)
        Integer n2b(start = 1, fixed = true);
        // Stack bottom
        Integer n;
        // Number of stack pushes
      public
        ETL.Connectors.BooleanInput u(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y(start = false, fixed = true) annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.RealInput delay "Shift delay" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
      initial equation
        n = if u then 1 else 0;
        n1t = if u then 2 else 1;
        n1b = if u then 1 else 0;
      algorithm
        assert(N <= Nmax, "Stack overflow");
        N := if (n2t == n2b) then n1t - n1b else Nmax - (n1b - n1t);
        when change(u) then
          T[n1t] := time;
          V[n1t] := u;
          n1t := if (pre(n1t) < Nmax) then pre(n1t) + 1 else 1;
          n2t := if (pre(n1t) < Nmax) then pre(n2t) else pre(n2t) + 1;
          n := pre(n) + 1;
        end when;
        when n > 0 then
          n1b := 1;
        end when;
        when (n1b > 0) and (time >= T[n1b] + delay) then
          y := V[n1b];
          n1b := if (pre(n1b) < Nmax) then pre(n1b) + 1 else 1;
          n2b := if (pre(n1b) < Nmax) then pre(n2b) else pre(n2b) + 1;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -58}, {-4, -58}, {-4, -14}, {38, -14}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 76}, {-20, 76}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5.0, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -58}, {-4, -58}, {-4, -14}, {38, -14}, {38, -58}, {66, -58}}, color = {0, 0, 0}), Line(points = {{-80, 32}, {-62, 32}, {-62, 76}, {-20, 76}, {-20, 32}, {66, 32}}, color = {255, 0, 255}), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}));
      end BooleanDelay;

      block BooleanPulse "Generate pulse signal of type Boolean"
        parameter Real width = 0.5 "Width of pulse (s)";
        parameter Real period = 1 "Time for one period (s)";
        parameter Real startTime = 0 "Output = false for time < startTime";
      protected
        Real tick;
      public
        ETL.Connectors.BooleanInput reset "Reset signal" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
      public
        ETL.Connectors.BooleanOutput y annotation(
          extent = [100, -10; 120, 10],
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0), iconTransformation(extent = {{100, -10}, {120, 10}})));
      initial equation
        if (cardinality(reset) == 0) then
          tick = startTime;
        else
          tick = Modelica.Constants.inf;
        end if;
      equation
        if (cardinality(reset) == 0) then
          reset = false;
        end if;
        when {time >= pre(tick) + period, reset} then
          tick = time;
        end when;
        y = (time > tick) and (time <= tick + width);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Polygon(points = {{-80, 88}, {-88, 66}, {-72, 66}, {-80, 88}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, 66}, {-80, -82}}, color = {255, 0, 255}), Line(points = {{-90, -70}, {72, -70}}, color = {255, 0, 255}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{71, 7}, {85, -7}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, -70}, {-40, -70}, {-40, 44}, {0, 44}, {0, -70}, {40, -70}, {40, 44}, {79, 44}}), Text(extent = {{-172, 56}, {172, 90}}, lineColor = {0, 0, 0}, textString = "%width% / %period"), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-60, -74}, {-19, -82}}, lineColor = {0, 0, 0}, textString = "startTime"), Line(points = {{-78, -70}, {-40, -70}, {-40, 20}, {20, 20}, {20, -70}, {50, -70}, {50, 20}, {100, 20}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-40, 61}, {-40, 21}}, color = {95, 95, 95}), Line(points = {{20, 44}, {20, 20}}, color = {95, 95, 95}), Line(points = {{50, 58}, {50, 20}}, color = {95, 95, 95}), Line(points = {{-40, 53}, {50, 53}}, color = {95, 95, 95}), Line(points = {{-40, 35}, {20, 35}}, color = {95, 95, 95}), Text(extent = {{-30, 65}, {16, 55}}, lineColor = {0, 0, 0}, textString = "period"), Text(extent = {{-33, 47}, {14, 37}}, lineColor = {0, 0, 0}, textString = "width"), Line(points = {{-70, 20}, {-41, 20}}, color = {95, 95, 95}), Polygon(points = {{-40, 35}, {-31, 37}, {-31, 33}, {-40, 35}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{20, 35}, {12, 37}, {12, 33}, {20, 35}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-40, 53}, {-31, 55}, {-31, 51}, {-40, 53}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{50, 53}, {42, 55}, {42, 51}, {50, 53}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-95, 26}, {-66, 17}}, lineColor = {0, 0, 0}, textString = "true"), Text(extent = {{-96, -60}, {-75, -69}}, lineColor = {0, 0, 0}, textString = "false"), Polygon(points = {{-70, 92}, {-76, 70}, {-64, 70}, {-70, 92}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-70, 70}, {-70, -88}}, color = {95, 95, 95}), Line(points = {{-90, -70}, {68, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<p>
The Boolean output y is a pulse signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Pulse.png\"
     alt=\"Pulse.png\">
</p>
</html>"));
      end BooleanPulse;

      block BooleanStep "Generate step signal of type Boolean"
        parameter CRML.Units.SI.Time startTime = 0 "Time instant of step start";
        ETL.Connectors.BooleanOutput y annotation(
          extent = [100, -10; 120, 10],
          Placement(transformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      equation
        y = (if time < startTime then false else true);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Polygon(points = {{-80, 88}, {-88, 66}, {-72, 66}, {-80, 88}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, 66}, {-80, -82}}, color = {255, 0, 255}), Line(points = {{-90, -70}, {72, -70}}, color = {255, 0, 255}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{71, 7}, {85, -7}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(visible = true, points = {{-80, -70}, {0, -70}, {0, 50}, {80, 50}}), Text(extent = {{-150, -100}, {150, -70}}, lineColor = {0, 0, 0}, textString = "%startTime"), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-70, 92}, {-76, 70}, {-64, 70}, {-70, 92}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-64, 92}, {-46, 74}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{-66, 62}, {-22, 48}}, lineColor = {0, 0, 0}, textString = "true"), Polygon(points = {{2, 50}, {-80, 50}, {2, 50}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-70, 70}, {-70, -88}}, color = {95, 95, 95}), Text(extent = {{-58, -56}, {-26, -70}}, lineColor = {0, 0, 0}, textString = "false"), Text(extent = {{-15, -74}, {20, -82}}, lineColor = {0, 0, 0}, textString = "startTime"), Line(points = {{-90, -70}, {68, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{54, -80}, {106, -92}}, lineColor = {0, 0, 0}, textString = "time"), Line(points = {{-80, -70}, {0, -70}, {0, 50}, {80, 50}}, color = {0, 0, 255}, thickness = 0.5)}),
          Documentation(info = "<html>
<p>
The Boolean output y is a step signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/BooleanStep.png\"
     alt=\"BooleanStep.png\">
</p>
</html>"));
      end BooleanStep;

      block BooleanTable "Generate a time series signal of type Boolean"
        parameter Boolean y0 = false "Initial output value";
        parameter Boolean option_width = true "true: pulse width is used - false: time instant is used";
        parameter CRML.Units.SI.Time width[:](each min = 0) = {1} "Vector of pulse widths";
        parameter CRML.Units.SI.Time instant[:](each min = 0) = {1} "Vector of time instants";
      protected
        parameter Integer iMax = if option_width then size(width, 1) else size(instant, 1);
        CRML.Units.SI.Time t[iMax];
        Integer i(start = 1, fixed = true);
        discrete Boolean val(start = y0, fixed = true);
      public
        ETL.Connectors.BooleanOutput y annotation(
          extent = [100, -10; 120, 10],
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      algorithm
        for i in 1:iMax loop
          if option_width then
            assert(width[i] > 0, "Width must be strictly positive");
          else
            assert(instant[1] > 0, "First instant must be strictly positive");
            if (i > 1) then
              assert(instant[i] > instant[i - 1], "Instants time series must be stricly increasing");
            end if;
          end if;
        end for;
        t[1] := if option_width then width[1] else instant[1];
        for i in 2:iMax loop
          t[i] := if option_width then t[i - 1] + width[i] else instant[i];
        end for;
        when (time >= t[i]) then
          if (i <= iMax) then
            val := not (pre(val));
          end if;
          if (i < iMax) then
            i := pre(i) + 1;
          end if;
        end when;
        y := val;
        annotation(
          Coordsys(extent = [-100, -100; 100, 100], grid = [2, 2], component = [20, 20]),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-60, -74}, {-19, -82}}, lineColor = {0, 0, 0}, textString = "instant"), Line(points = {{-78, -70}, {-40, -70}, {-40, 20}, {20, 20}, {20, -70}, {50, -70}, {50, 20}, {100, 20}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-40, 61}, {-40, 21}}, color = {95, 95, 95}), Line(points = {{20, 44}, {20, 20}}, color = {95, 95, 95}), Line(points = {{50, 58}, {50, 20}}, color = {95, 95, 95}), Line(points = {{-40, 35}, {20, 35}}, color = {95, 95, 95}), Text(extent = {{-33, 47}, {14, 37}}, lineColor = {0, 0, 0}, textString = "width"), Line(points = {{-70, 20}, {-41, 20}}, color = {95, 95, 95}), Polygon(points = {{-40, 35}, {-31, 37}, {-31, 33}, {-40, 35}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{20, 35}, {12, 37}, {12, 33}, {20, 35}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-95, 26}, {-66, 17}}, lineColor = {0, 0, 0}, textString = "true"), Text(extent = {{-96, -60}, {-75, -69}}, lineColor = {0, 0, 0}, textString = "false"), Polygon(points = {{-70, 92}, {-76, 70}, {-64, 70}, {-70, 92}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-70, 70}, {-70, -88}}, color = {95, 95, 95}), Line(points = {{-90, -70}, {68, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid)}),
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Polygon(points = {{-80, 88}, {-88, 66}, {-72, 66}, {-80, 88}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, 66}, {-80, -82}}, color = {255, 0, 255}), Line(points = {{-90, -70}, {72, -70}}, color = {255, 0, 255}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{71, 7}, {85, -7}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Rectangle(extent = {{-50, 60}, {30, 30}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-50, 30}, {30, 0}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-50, 0}, {30, -30}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-50, -30}, {30, -60}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Window(x = 0.1, y = 0.22, width = 0.6, height = 0.6),
          Documentation(info = "<html>
<h4>Adapted from the Modelica.Blocks.Sources library </h4>
<p><b>Version 1.0</b> </p>
</html>"));
      end BooleanTable;

      block Heaviside "Heaviside function"
      protected
        Boolean x(start = false, fixed = true);
      public
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}}), iconTransformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.BooleanInput u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
      equation
        x = u or pre(x);
        y = x;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Polygon(points = {{-80, 88}, {-88, 66}, {-72, 66}, {-80, 88}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, 66}, {-80, -82}}, color = {255, 0, 255}), Line(points = {{-90, -70}, {72, -70}}, color = {255, 0, 255}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{71, 7}, {85, -7}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(visible = true, points = {{-80, -70}, {-40, -70}, {-40, 50}, {80, 50}}), Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{0, 50}, {0, -70}, {68, -70}}, color = {0, 0, 0}, pattern = LinePattern.Dash)}),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-70, 92}, {-76, 70}, {-64, 70}, {-70, 92}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-64, 92}, {-46, 74}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{-66, 62}, {-22, 48}}, lineColor = {0, 0, 0}, textString = "true"), Polygon(points = {{2, 50}, {-80, 50}, {2, 50}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-70, 70}, {-70, -88}}, color = {95, 95, 95}), Text(extent = {{-58, -56}, {-26, -70}}, lineColor = {0, 0, 0}, textString = "false"), Line(points = {{-90, -70}, {68, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{54, -80}, {106, -92}}, lineColor = {0, 0, 0}, textString = "time"), Line(points = {{-80, -70}, {0, -70}, {0, 50}, {80, 50}}, color = {0, 0, 255}, thickness = 0.5)}),
          Documentation(info = "<html>
<p>
The Boolean output y is a step signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/BooleanStep.png\"
     alt=\"BooleanStep.png\">
</p>
</html>"));
      end Heaviside;

      block Hold "Hold the clocked, Boolean input signal and provide it as continuous-time output signal (zero order hold)"
        parameter Boolean y_start = false "Value of output y before the first tick of the clock associated to input u";
        Modelica.Blocks.Interfaces.BooleanInput u(final start = y_start) "Connector of clocked, Boolean input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}})));
        Modelica.Blocks.Interfaces.BooleanOutput y "Connector of continuous-time, Boolean output signal" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = hold(u);
        annotation(
          defaultComponentName = "hold1",
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.06), graphics = {Line(points = {{-80, -60}, {-40, -60}, {-40, 0}, {0, 0}, {0, 0}, {0, 0}, {0, 80}, {40, 80}, {40, 40}, {80, 40}, {80, 0}, {80, 0}, {80, 0}, {100, 0}}, color = {255, 0, 255}), Line(points = {{-80, -60}, {-80, 0}, {-106, 0}}, color = {255, 0, 255}), Ellipse(extent = {{-90, -50}, {-70, -70}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-50, 10}, {-30, -10}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-10, 90}, {10, 70}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{30, 50}, {50, 30}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{70, 10}, {90, -10}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-150, -100}, {150, -140}}, textString = "%y_start", textColor = {0, 0, 0}), Text(extent = {{-150, 130}, {150, 90}}, textString = "%name", textColor = {0, 0, 255})}),
          Documentation(info = "<html>
<p>
This block for Boolean signals works similarly as the corresponding block for Real signals (see <a href=\"modelica://Modelica.Clocked.RealSignals.Sampler.Hold\">RealSignals.Sampler.Hold</a>).
</p>

<p>
Analog to the corresponding Real signal block example there exists an elementary
<a href=\"modelica://Modelica.Clocked.Examples.Elementary.BooleanSignals.Hold\">example</a> for this Boolean block.
</p>

</html>"),Diagram(graphics = {Line(points = {{-80, -60}, {-40, -60}, {-40, 0}, {0, 0}, {0, 0}, {0, 0}, {0, 80}, {40, 80}, {40, 40}, {80, 40}, {80, 0}, {80, 0}, {80, 0}, {100, 0}}, color = {255, 0, 255}), Line(points = {{-80, -60}, {-80, 0}, {-106, 0}}, color = {255, 0, 255}), Ellipse(extent = {{-90, -50}, {-70, -70}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-50, 10}, {-30, -10}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-10, 90}, {10, 70}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{30, 50}, {50, 30}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{70, 10}, {90, -10}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-150, -100}, {150, -140}}, textString = "%y_start", textColor = {0, 0, 0}), Text(extent = {{-150, 130}, {150, 90}}, textString = "%name", textColor = {0, 0, 255})}));
      end Hold;

      block Or_n "Or operator to on N Boolean: u1 or u2 or ... or uN"
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
      protected
        Boolean z[N];
      public
        ETL.Connectors.BooleanInput[N] u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        z[1] = u[1];
        for i in 2:N loop
          z[i] = z[i - 1] or u[i];
        end for;
        y = z[N];
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{71, 7}, {85, -7}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "or")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(extent = {{71, 7}, {85, -7}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "or")}));
      end Or_n;

      block GlobalSeed "Generates a global seed for the RandomFailure block"
        parameter Boolean useAutomaticSeed = true "true: global seed is automatically generated - false: global seed is set by user (cf. parameter fixedSeed)";
        parameter Integer fixedSeed = 67867967 "Fixed seed (active if useAutomaticSeed = false)" annotation(
          Dialog(enable = not useAutomaticSeed));
        final parameter Integer seed(fixed = false) "Global seed";
      initial equation
        seed = if not useAutomaticSeed then Modelica.Math.Random.Utilities.initializeImpureRandom(fixedSeed) else Modelica.Math.Random.Utilities.initializeImpureRandom(Modelica.Math.Random.Utilities.automaticGlobalSeed());
        //         Line(visible = not enableNoise,
        //           points={{-80,-4},{84,-4}},
        //           color={215,215,215})
        //         Line(visible = not enableNoise,
        //           points={{-80,-4},{84,-4}},
        //           color={215,215,215})
        annotation(
          defaultComponentName = "globalSeed",
          defaultComponentPrefixes = "inner",
          missingInnerMessage = "
Your model is using an outer \"globalSeed\" component but
an inner \"globalSeed\" component is not defined and therefore
a default inner \"globalSeed\" component is introduced by the tool.
To change the default setting, drag CRML.Blocks.Logical.GlobalSeed
into your model and specify the seed.
          ",
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 127}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-150, 150}, {150, 110}}, textString = "%name", lineColor = {0, 0, 255}), Line(visible = true, points = {{-73, -15}, {-59, -15}, {-59, 1}, {-51, 1}, {-51, -47}, {-43, -47}, {-43, -25}, {-35, -25}, {-35, 59}, {-27, 59}, {-27, 27}, {-27, 27}, {-27, -33}, {-17, -33}, {-17, -15}, {-7, -15}, {-7, -43}, {3, -43}, {3, 39}, {9, 39}, {9, 53}, {15, 53}, {15, -3}, {25, -3}, {25, 9}, {31, 9}, {31, -21}, {41, -21}, {41, 51}, {51, 51}, {51, 17}, {59, 17}, {59, -49}, {69, -49}}, color = {215, 215, 215}), Text(visible = true and not useAutomaticSeed, extent = {{-92, 10}, {86, -16}}, lineColor = {255, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%fixedSeed")}),
          Documentation(revisions = "<html>
</html>", info = "<html>
<h4>Adapted from the Modelica.Blocks.Noise library </h4>
<h4>Version 1.0 </h4>
<p>When using <a href=\"modelica://Modelica.Blocks.Noise\">t</a>he RandomFailure block on the same or a higher hierarchical level, GlobalSeed must be dragged resulting in a declaration </p>
<p><code><b>inner</b> CRML.Blocks.Events.GlobalSeed globalSeed;</code> </p>
<p>The GlobalSeed block provides global options for all RandomFailure blocks of the same or a lower hierarchical level. The following options can be selected: </p>
<table cellspacing=\"0\" cellpadding=\"2\" border=\"1\"><tr>
<td><p align=\"center\"><h4>Icon</h4></p></td>
<td><p align=\"center\"><h4>Description</h4></p></td>
</tr>
<tr>
<td><p><img src=\"modelica://Modelica/Resources/Images/Blocks/Noise/GlobalSeed_FixedSeed.png\"/> </p></td>
<td><p><b>useAutomaticSeed=false</b> (= default):</p><p>A fixed global seed is defined with Integer parameter fixedSeed. The value of fixedSeed is displayed in the icon. By default all Noise blocks use fixedSeed for initialization of their pseudo random number generators, in combination with a local seed defined for every instance separately. Therefore, whenever a simulation is performed with the same fixedSeed exactly the same noise is generated in all instances of the Noise blocks (provided the settings of these blocks are not changed as well).</p><p>This option can be used (a) to design a control system (e.g. by parameter optimization) and keep the same noise for all simulations, or (b) perform Monte Carlo Simulations where fixedSeed is changed from the environment for every simulation, in order to produce different noise at every simulation run.</p></td>
</tr>
<tr>
<td><p><img src=\"modelica://Modelica/Resources/Images/Blocks/Noise/GlobalSeed_AutomaticSeed.png\"/> </p></td>
<td><p><b>useAutomaticSeed=true</b>:</p><p>An automatic global seed is computed by using the ID of the process in which the simulation takes place and the current local time. As a result, the global seed is changed automatically for every new simulation, including parallelized simulation runs. This option can be used to perform Monte Carlo Simulations with minimal effort (just performing many simulation runs) where every simulation run uses a different noise.</p></td>
</tr>
</table>
</html>"),Diagram(graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 127}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-150, 150}, {150, 110}}, textString = "%name", lineColor = {0, 0, 255}), Line(visible = true, points = {{-73, -15}, {-59, -15}, {-59, 1}, {-51, 1}, {-51, -47}, {-43, -47}, {-43, -25}, {-35, -25}, {-35, 59}, {-27, 59}, {-27, 27}, {-27, 27}, {-27, -33}, {-17, -33}, {-17, -15}, {-7, -15}, {-7, -43}, {3, -43}, {3, 39}, {9, 39}, {9, 53}, {15, 53}, {15, -3}, {25, -3}, {25, 9}, {31, 9}, {31, -21}, {41, -21}, {41, 51}, {51, 51}, {51, 17}, {59, 17}, {59, -49}, {69, -49}}, color = {215, 215, 215}), Text(visible = true and not useAutomaticSeed, extent = {{-92, 10}, {86, -16}}, lineColor = {255, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%fixedSeed")}));
      end GlobalSeed;

      partial block PartialRandom "Partial random"
      protected
        outer Logical.GlobalSeed globalSeed "Definition of global seed via inner/outer";
        parameter Integer seed = globalSeed.seed "Seed for the generation of random numbers";
      public
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.BooleanInput failureIsPresent annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Text(extent = {{-56, 132}, {56, 106}}, lineColor = {0, 0, 0}, textString = "%name"), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {210, 210, 210}, lineThickness = 5.0, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Text(extent = {{-56, 132}, {56, 106}}, lineColor = {0, 0, 0}, textString = "%name"), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid)}),
          experiment(StartTime = 0, StopTime = 1, Tolerance = 1e-6, Interval = 0.002));
      end PartialRandom;

      block RandomFailure "Generates failure events depending on repair rates"
        extends Logical.PartialRandom;
        parameter Boolean perfect = false "true: failures are inhibited - false: failures are not inhibited";
      protected
        Boolean independent "Failures are independent from other components";
        Boolean componentIsWorking(start = true, fixed = true);
        Real r(start = 0, fixed = true) "Random number" annotation(
          HideResult = false);
        Real F(start = 0, fixed = true) "Cumulative distribution function" annotation(
          HideResult = true);
        Real hazardRate "Hazard rate";
      public
        ETL.Connectors.BooleanInput failureIsPresent annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
        ETL.Connectors.RealInput failureRate "Failure rate (nb of failures per time unit, active if perfect is false)" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), visible = not perfect));
        ETL.Connectors.RealInput repairRate "Repair rate (nb of repairs per time unit, active if perfect is false)" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), visible = not perfect));
      equation
        if (cardinality(failureIsPresent)) == 0 then
          failureIsPresent = not componentIsWorking;
          independent = true;
        else
          independent = false;
        end if;
        /* Component with failures */
        if not perfect then
          hazardRate = if componentIsWorking then failureRate else repairRate;
          der(F) = (1 - F)*hazardRate;
          /* Generate a new random number when initial() or each time a transition occurs */
          when {initial(), componentIsWorking <> pre(componentIsWorking)} then
            r = CRML.ETL.Utilities.getRandom(s = seed);
          end when;
          /* Allow transition if it is a repair (not componentIsWorking) or if no failure is present
       in a group of mutually exclusive failure modes or if it is independent */
          when (F > pre(r)) and (not pre(componentIsWorking) or not pre(failureIsPresent) or independent) then
            reinit(F, 0);
            componentIsWorking = not pre(componentIsWorking);
          end when;
          /* Component without failures */
        else
          {r, F, hazardRate} = {0.0, 0.0, 0.0};
          componentIsWorking = true;
        end if;
        y = not componentIsWorking;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Text(extent = {{-56, 132}, {56, 106}}, lineColor = {0, 0, 0}, textString = "%name"), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {40, 0}}, color = {0, 0, 0}), Line(points = {{-70, 40}, {-70, 0}}, color = {0, 0, 0}), Line(points = {{-54, 40}, {-54, 0}}, color = {0, 0, 0}), Line(points = {{-32, 40}, {-32, 0}}, color = {0, 0, 0}), Line(points = {{-20, 40}, {-20, 0}}, color = {0, 0, 0}), Line(points = {{-4, 40}, {-4, 0}}, color = {0, 0, 0}), Line(points = {{26, 40}, {26, 0}}, color = {0, 0, 0}), Line(points = {{-70, 40}, {-54, 40}}, color = {0, 0, 0}), Line(points = {{-32, 40}, {-20, 40}}, color = {0, 0, 0}), Line(points = {{-4, 40}, {26, 40}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StartTime = 0, StopTime = 1, Tolerance = 1e-6, Interval = 0.002));
      end RandomFailure;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Line(points = {{-86, -22}, {-50, -22}, {-50, 22}, {48, 22}, {48, -22}, {88, -24}}, color = {255, 0, 255})}));
    end Logical;

    package Logical3
      block BooleanToBoolean3
        ETL.Connectors.BooleanInput u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.Boolean3Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = ETL.Types.cvBooleanToBoolean3(u);
        annotation(
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{0, 100}, {100, -100}}, fillColor = {213, 255, 170}, fillPattern = FillPattern.Solid, lineColor = {127, 127, 0}), Rectangle(extent = {{-100, 100}, {0, -100}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Line(points = {{-58, 0}, {68, 0}, {48, 20}}, color = {0, 0, 0}), Line(points = {{68, 0}, {48, -20}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{0, 100}, {100, -100}}, fillColor = {213, 255, 170}, fillPattern = FillPattern.Solid, lineColor = {127, 127, 0}), Rectangle(extent = {{-100, 100}, {0, -100}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Line(points = {{-58, 0}, {68, 0}, {48, 20}}, color = {0, 0, 0}), Line(points = {{68, 0}, {48, -20}}, color = {0, 0, 0})}));
      end BooleanToBoolean3;

      block And3 "And operator on two Boolean3: u1 or u2"
        ETL.Connectors.Boolean3Input u1 annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}}), iconTransformation(extent = {{-120, 70}, {-100, 90}})));
        ETL.Connectors.Boolean3Input u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.Boolean3Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = Logical3.and3(u1, u2);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {213, 255, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "and")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {213, 255, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "and")}));
      end And3;

      block Not3 "Not operator on a Boolean3: u"
        ETL.Connectors.Boolean3Input u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.Boolean3Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = Logical3.not3(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {213, 255, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "not")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {213, 255, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "not")}));
      end Not3;

      block Or3 "Or operator on two Boolean3: u1 or u2"
        ETL.Connectors.Boolean3Input u1 annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}}), iconTransformation(extent = {{-120, 70}, {-100, 90}})));
        ETL.Connectors.Boolean3Input u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.Boolean3Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = Logical3.or3(u1, u2);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {213, 255, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "or")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {213, 255, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "or")}));
      end Or3;

      function and3 "Boolean3 and operator"
        import CRML.ETL.Types.Boolean3;
        input Boolean3 x1;
        input Boolean3 x2;
        output Boolean3 y;
      algorithm
        y := Logical3.TruthTables.and3[Integer(x1), Integer(x2)];
      end and3;

      function not3 "Boolean3 not operator"
        import CRML.ETL.Types.Boolean3;
        input Boolean3 x;
        output Boolean3 y;
      algorithm
        y := Logical3.TruthTables.not3[Integer(x)];
      end not3;

      function or3 "Boolean3 or operator"
        import CRML.ETL.Types.Boolean3;
        input Boolean3 x1;
        input Boolean3 x2;
        output Boolean3 y;
      algorithm
        y := Logical3.not3(Logical3.and3(Logical3.not3(x1), Logical3.not3(x2)));
      end or3;

      package TruthTables
        import CRML.ETL.Types.Boolean3;
        constant Boolean3 and3[3, 3] = [Boolean3.undecided, Boolean3.false3, Boolean3.undecided; Boolean3.false3, Boolean3.false3, Boolean3.false3; Boolean3.undecided, Boolean3.false3, Boolean3.true3];
        constant Boolean3 not3[3] = {Boolean3.undecided, Boolean3.true3, Boolean3.false3};
        annotation(
          Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(extent = {{-76, -26}, {80, -76}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-76, 24}, {80, -26}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-76, 74}, {80, 24}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Line(points = {{-28, 74}, {-28, -76}}, color = {95, 95, 95}), Line(points = {{24, 74}, {24, -76}}, color = {95, 95, 95})}));
      end TruthTables;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Line(points = {{-60, -40}, {-20, -40}, {-20, 0}, {20, 0}, {20, 40}, {60, 40}, {60, 40}, {60, 40}}, color = {127, 127, 0})}));
    end Logical3;

    package Logical4
      block BooleanToBoolean4
        ETL.Connectors.BooleanInput u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = ETL.Types.cvBooleanToBoolean4(u);
        annotation(
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{0, 100}, {100, -100}}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, lineColor = {255, 170, 170}), Rectangle(extent = {{-100, 100}, {0, -100}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Line(points = {{-58, 0}, {68, 0}, {48, 20}}, color = {0, 0, 0}), Line(points = {{68, 0}, {48, -20}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{0, 100}, {100, -100}}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, lineColor = {255, 170, 170}), Rectangle(extent = {{-100, 100}, {0, -100}}, lineColor = {175, 175, 175}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Line(points = {{-58, 0}, {68, 0}, {48, 20}}, color = {0, 0, 0}), Line(points = {{68, 0}, {48, -20}}, color = {0, 0, 0})}));
      end BooleanToBoolean4;

      block Boolean4Constant "Generate a constant signal of type Boolean4"
        import CRML.ETL.Types.Boolean4;
        parameter Boolean4 K = Boolean4.true4 "Constant output value";
        ETL.Connectors.Boolean4Output y annotation(
          extent = [100, -10; 120, 10],
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = K;
        //         Ellipse(
        //           extent={{71,7},{85,-7}},
        //           lineColor=DynamicSelect({235,235,235}, if y > 0.5 then {0,255,0}
        //                else {235,235,235}),
        //           fillColor=DynamicSelect({235,235,235}, if y > 0.5 then {0,255,0}
        //                else {235,235,235}),
        //           fillPattern=FillPattern.Solid),
        annotation(
          Coordsys(extent = [-100, -100; 100, 100], grid = [2, 2], component = [20, 20]),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 0}, {70, 0}}, color = {255, 0, 128}, thickness = 0.5), Text(extent = {{-47, 30}, {-27, 10}}, lineColor = {192, 192, 192}, textString = "K"), Text(extent = {{-106, 6}, {-86, -4}}, lineColor = {192, 192, 192}, textString = "true"), Text(extent = {{-108, -58}, {-82, -68}}, lineColor = {192, 192, 192}, textString = "false"), Polygon(points = {{-80, 92}, {-86, 70}, {-74, 70}, {-80, 92}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 70}, {-80, -88}}, color = {192, 192, 192}), Text(extent = {{-74, 92}, {-56, 74}}, lineColor = {192, 192, 192}, textString = "y"), Line(points = {{-100, -70}, {58, -70}}, color = {192, 192, 192}), Polygon(points = {{80, -70}, {58, -64}, {58, -76}, {80, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{44, -80}, {96, -92}}, lineColor = {192, 192, 192}, textString = "time")}),
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-60, 148}, {62, 112}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Polygon(points = {{-80, 88}, {-88, 66}, {-72, 66}, {-80, 88}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, 66}, {-80, -82}}, color = {255, 0, 255}), Line(points = {{-90, -70}, {72, -70}}, color = {255, 0, 255}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {255, 0, 255}, fillColor = {255, 0, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {80, 0}}), Text(extent = {{-148, 24}, {158, 52}}, lineColor = {0, 0, 0}, textString = "%K")}),
          Window(x = 0.1, y = 0.22, width = 0.6, height = 0.6),
          Documentation(info = "<html>
<h4>Adapted from the Modelica.Blocks.Sources library </h4>
<p><b>Version 1.0</b> </p>
</html>"));
      end Boolean4Constant;

      block And4 "And operator on two Boolean4: u1 and u2"
        ETL.Connectors.Boolean4Input u1 annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}}), iconTransformation(extent = {{-120, 70}, {-100, 90}})));
        ETL.Connectors.Boolean4Input u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = and4(u1, u2);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "and")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "and")}));
      end And4;

      block And4_n "And operator on N Boolean4: u1 and u2 and ... and uN"
        import CRML.ETL.Types.Boolean4;
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
      protected
        Boolean4 z4[N];
      public
        ETL.Connectors.Boolean4Input[N] u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        z4[1] = u[1];
        for i in 2:N loop
          z4[i] = Logical4.and4(z4[i - 1], u[i]);
        end for;
        y = z4[N];
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "and")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "and")}));
      end And4_n;

      block Not4 "Not operator on a Boolean4: not u"
        ETL.Connectors.Boolean4Input u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = not4(u);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "not")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "not")}));
      end Not4;

      block Or4 "Or operator to on two Boolean4: u1 or u2"
        ETL.Connectors.Boolean4Input u1 annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}}), iconTransformation(extent = {{-120, 70}, {-100, 90}})));
        ETL.Connectors.Boolean4Input u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = or4(u1, u2);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "or")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "or")}));
      end Or4;

      block Or4_n "Or operator to on N Boolean4: u1 or u2 or ... or uN"
        import CRML.ETL.Types.Boolean4;
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
      protected
        Boolean4 z4[N];
      public
        ETL.Connectors.Boolean4Input[N] u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        z4[1] = u[1];
        for i in 2:N loop
          z4[i] = or4(z4[i - 1], u[i]);
        end for;
        y = z4[N];
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "or")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "or")}));
      end Or4_n;

      block Xor4 "Xor operator to on two Boolean4: u1 xor u2"
        ETL.Connectors.Boolean4Input u1 annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}}), iconTransformation(extent = {{-120, 70}, {-100, 90}})));
        ETL.Connectors.Boolean4Input u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = xor4(u1, u2);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "xor")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-90, 40}, {90, -40}}, lineColor = {0, 0, 0}, textString = "xor")}));
      end Xor4;

      block Implies4 "Implies operator on two Boolean4: u1 implies u2"
        ETL.Connectors.Boolean4Input u1 annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.Boolean4Input u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = implies4(u1, u2);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-104, 36}, {62, -22}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {162, 29, 33}), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {162, 29, 33}, fillColor = {162, 29, 33}, fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-104, 36}, {62, -22}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {162, 29, 33}), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {162, 29, 33}, fillColor = {162, 29, 33}, fillPattern = FillPattern.Solid)}));
      end Implies4;

      block Equivalent4 "Equivalent operator on two Boolean4: u1 equivalent to u2"
        ETL.Connectors.Boolean4Input u1 annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.Boolean4Input u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = equivalent4(u1, u2);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-106, 36}, {60, -22}}, lineColor = {0, 0, 0}, fontName = "Symbol", textString = ""), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {162, 29, 33}), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {162, 29, 33}, fillColor = {162, 29, 33}, fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-106, 36}, {60, -22}}, lineColor = {0, 0, 0}, fontName = "Symbol", textString = ""), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {162, 29, 33}), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {162, 29, 33}, fillColor = {162, 29, 33}, fillPattern = FillPattern.Solid)}));
      end Equivalent4;

      block Probability "Probability that input is true"
        import CRML.ETL.Types.Boolean4;
        import Modelica.Utilities.Files;
        import Modelica.Utilities.Streams;
        import Modelica.Utilities.Strings;
        parameter Real p = 1.96 "Quantile of normal distribution with probability p";
        parameter String fileName "Name of the file that stores the results for the next run. Name must be unique within model. File extension must be .csv.";
        parameter String dirName "Name of the directory that stores the results for the next run (without the trailing ' / ')";
        parameter String decimalSeparator = "," "Decimal separator in the result file";
        parameter Boolean reset "Reset file for a new set of runs";
      protected
        parameter Real infRange = 1 "Infinite range corresponding to the complete uncertainty on the probability estimate";
        parameter String input_file = dirName + "/" + fileName "Full name of the input file that stores the results of the previous run";
        parameter String output_file = input_file + "_temp" "Full name of the temporary output file that stores the results of the current run";
        Integer n(start = 0, fixed = true) "Number of runs";
        Integer nevents(start = 0, fixed = true) "Number of expected events";
        Integer X_n "Random variable for the predicate of u";
        Integer sigma_X_n(start = 0, fixed = true) "Sum of X_n over n";
        Real var_n(start = 0, fixed = true) "(X_n - y)^2";
        Real sigma_var_n(start = 0, fixed = true) "Sum of (X_n - y)^2 over n";
        Real variance(start = 0, fixed = true) "Variance";
        Integer i(start = 0, fixed = true) "Event counter";
        String line "Line in file";
        Integer ln(start = 0, fixed = true) "Index for the current line number in file";
        Integer p1(start = 0, fixed = true) "Index for the current position in line";
        Integer p2(start = 0, fixed = true) "Index for the current position in line";
        Boolean header_processed(start = false, fixed = true) "File header is processed";
        String dir, ker, ext;
        Boolean firstRun = not Files.exist(input_file) or reset;
      public
        ETL.Connectors.Boolean4Input u "Random Boolean input" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.RealOutput y(start = 0, fixed = true) "Estimate of the probability that input is true at the current time" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.RealOutput range(start = infRange, fixed = true) "Half-width uncertainty range of y" annotation(
          Placement(transformation(extent = {{100, -90}, {120, -70}})));
        ETL.Connectors.BooleanInput event annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
      algorithm
        /* Start of simulation */
        when initial() then
          /* Check that directory exists */
          assert(Files.exist(dirName), "Directory <" + dirName + "> given by parameter dirName does not exist");
          /* Check that file name is correct. It should not contain the directory name
       and should have the .csv extension */
          (dir, ker, ext) := Files.splitPathName(fileName);
          assert(dir == "", "Parameter fileName must not include the path of a directory (directory path found is <" + dir + ">)");
          assert(ext == ".csv", "The extension of parameter fileName must be .csv (extension found is <" + ext + ">)");
          /* Remove temporary output file in case previous run aborted without executing the exit handler */
          Files.removeFile(output_file);
        end when;
        /* Compute outputs at each event */
        when event then
          /* Increment event counter */
          i := i + 1;
          /* Process file header */
          if not header_processed then
            if not firstRun then
              /* Read number of lines in input file. Number of expected events is equal to number of lines minus one (the header).*/
              nevents := Streams.countLines(input_file) - 1;
              /* Skip header in input file */
              ln := ln + 1;
            end if;
            /* Write header to output file */
            Streams.print("Time; Number of runs; sigma_X_n; sigma_var_n; Probability; Half-width confidence range;", output_file);
            header_processed := true;
          end if;
          /* Initialize from input file for second and following runs */
          if not firstRun then
            /* Check that event counter does not exceed number of expected events */
            assert(i <= nevents, "Number of events in current run (" + String(i) + ") exceeds number of events in previous run (" + String(nevents) + ")");
            /* Read next line in input file */
            ln := ln + 1;
            line := Streams.readLine(input_file, ln);
            /*  Read time in line */
            p1 := 1;
            p2 := Strings.find(line, ";", p1);
            /*  Read number of runs in line */
            p1 := p2 + 1;
            p2 := Strings.find(line, ";", p1);
            n := Strings.scanInteger(Strings.substring(line, p1, p2 - 1));
            /*  Read sigma_X_n in line */
            p1 := p2 + 1;
            p2 := Strings.find(line, ";", p1);
            sigma_X_n := Strings.scanInteger(Strings.substring(line, p1, p2 - 1));
            /*  Read sigma_var_n in line */
            p1 := p2 + 1;
            p2 := Strings.find(line, ";", p1);
            sigma_var_n := Strings.scanReal(Strings.replace(Strings.substring(line, p1, p2 - 1), decimalSeparator, "."));
            /* Initialize from scratch for first run */
          else
            p1 := 1;
            p2 := 1;
            ln := 1;
            line := "";
            n := 0;
            nevents := 0;
            sigma_X_n := 0;
            sigma_var_n := 0;
          end if;
          /* Compute new probability and probability error estimates if u is true or false */
          if u == Boolean4.true4 or u == Boolean4.false4 then
            n := n + 1;
            X_n := (if u == Boolean4.true4 then 1 else 0);
            sigma_X_n := sigma_X_n + X_n;
            y := sigma_X_n/n;
            var_n := (X_n - y)^2;
            sigma_var_n := sigma_var_n + var_n;
            variance := if n >= 2 then sigma_var_n/(n - 1) else (infRange/p)^2;
            range := p*sqrt(variance/n);
          end if;
          /* Write results in temporary output file */
          line := String(time) + ";";
          line := line + String(n) + ";";
          line := line + String(sigma_X_n) + ";";
          line := line + Strings.replace(String(sigma_var_n), ".", decimalSeparator) + ";";
          line := line + Strings.replace(String(y), ".", decimalSeparator) + ";";
          line := line + Strings.replace(String(range), ".", decimalSeparator) + ";";
          Streams.print(line, output_file);
        end when;
        /* End of simulation: exit handler */
        when terminal() then
          /* Check that event counter is equal to number of expected events */
          if not firstRun then
            assert(i == nevents, "Number of events in current run (" + String(i) + ") is different from number of events in previous run (" + String(nevents) + ")");
          end if;
          /* Close input file */
          Streams.close(input_file);
          /* Close output file */
          Streams.close(output_file);
          /* Copy temporary output file to result file and remove temporary output file */
          Files.move(oldName = output_file, newName = input_file, replace = true);
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-160, 160}, {158, -160}}, lineColor = {0, 0, 0}, textString = "ℙ", fontName = "Cambria Math"), Text(extent = {{-218, 140}, {198, 100}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%fileName")}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-160, 160}, {158, -160}}, lineColor = {0, 0, 0}, textString = "ℙ", fontName = "Cambria Math"), Text(extent = {{-218, 140}, {198, 100}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%fileName")}));
      end Probability;

      block ShowBoolean4 "Show Boolean4 in diagram layer dynamically"
        import CRML.ETL.Types.Boolean4;
        output Boolean4 y;
      public
        ETL.Connectors.Boolean4Input u annotation(
          Placement(transformation(extent = {{-220, -10}, {-200, 10}}), iconTransformation(extent = {{-220, -10}, {-200, 10}})));
      equation
        y = u;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-200, -100}, {200, 100}}, initialScale = 0.1), graphics = {Rectangle(lineColor = {0, 0, 127}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, lineThickness = 5, borderPattern = BorderPattern.Raised, extent = {{-200, -40}, {200, 40}}), Text(extent = {{-76, -20}, {76, 26}}, textString = DynamicSelect("-------", if Integer(u) == 1 then "undefined" else if Integer(u) == 2 then "undecided" else if Integer(u) == 3 then "false" else if Integer(u) == 4 then "true" else "????"))}),
          Documentation(info = "<html>
<p>
This block visualizes an Integer number in a diagram animation.
The number to be visualized can be defined in the following ways:
</p>

<ul>
<li> If useNumberPort = <b>true</b> (which is the default), an Integer
     input is present and this input variable is shown.</li>

<li> If useNumberPort = <b>false</b> no input connector is present.
     Instead, an Integer input field is activated in the parameter menu
     and the Integer expression from this input menu is shown.</li>
</ul>

<p>
The two versions of the block are shown in the following image (in the right variant, the
name of the variable value that is displayed is also shown below the icon):
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Interaction/IntegerValue.png\"
     alt=\"IntegerValue.png\">
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.IntegerNetwork1\">Modelica.Blocks.Examples.IntegerNetwork1</a>.
</p>
</html>"),Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-200, -100}, {200, 100}}, initialScale = 0.1), graphics = {Rectangle(lineColor = {0, 0, 127}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, lineThickness = 5, borderPattern = BorderPattern.Raised, extent = {{-200, -40}, {200, 40}}), Text(extent = {{-76, -20}, {76, 26}}, textString = DynamicSelect("-------", if Integer(u) == 1 then "undefined" else if Integer(u) == 2 then "undecided" else if Integer(u) == 3 then "false" else if Integer(u) == 4 then "true" else "????"))}));
      end ShowBoolean4;

      function and4 "Boolean4 and operator"
        import CRML.ETL.Types.Boolean4;
        input Boolean4 x1;
        input Boolean4 x2;
        output Boolean4 y;
      algorithm
        y := TruthTables.and4[Integer(x1), Integer(x2)];
      end and4;

      function not4 "Boolean4 not operator"
        import CRML.ETL.Types.Boolean4;
        input Boolean4 x;
        output Boolean4 y;
      algorithm
        y := TruthTables.not4[Integer(x)];
      end not4;

      function or4 "Boolean4 or operator"
        import CRML.ETL.Types.Boolean4;
        input Boolean4 x1;
        input Boolean4 x2;
        output Boolean4 y;
      algorithm
        y := not4(and4(not4(x1), not4(x2)));
      end or4;

      function xor4 "Boolean4 xor operator"
        import CRML.ETL.Types.Boolean4;
        input Boolean4 x1;
        input Boolean4 x2;
        output Boolean4 y;
      algorithm
        y := or4(and4(x1, not4(x2)), and4(not4(x1), x2));
      end xor4;

      function implies4 "Boolean4 implies operator"
        import CRML.ETL.Types.Boolean4;
        input Boolean4 x1;
        input Boolean4 x2;
        output Boolean4 y;
      algorithm
        y := or4(not4(x1), x2);
      end implies4;

      function equivalent4 "Boolean4 equivalent operator"
        import CRML.ETL.Types.Boolean4;
        input Boolean4 x1;
        input Boolean4 x2;
        output Boolean4 y;
      algorithm
        y := and4(implies4(x1, x2), implies4(x2, x1));
      end equivalent4;

      package TruthTables
        import CRML.ETL.Types.Boolean4;
        constant Boolean4 and4[4, 4] = [Boolean4.undefined, Boolean4.undecided, Boolean4.false4, Boolean4.true4; Boolean4.undecided, Boolean4.undecided, Boolean4.false4, Boolean4.undecided; Boolean4.false4, Boolean4.false4, Boolean4.false4, Boolean4.false4; Boolean4.true4, Boolean4.undecided, Boolean4.false4, Boolean4.true4];
        constant Boolean4 not4[4] = {Boolean4.undefined, Boolean4.undecided, Boolean4.true4, Boolean4.false4};
        annotation(
          Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(extent = {{-76, -26}, {80, -76}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-76, 24}, {80, -26}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-76, 74}, {80, 24}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Line(points = {{-28, 74}, {-28, -76}}, color = {95, 95, 95}), Line(points = {{24, 74}, {24, -76}}, color = {95, 95, 95})}));
      end TruthTables;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Line(points = {{-80, -60}, {-40, -60}, {-40, -20}, {0, -20}, {0, 60}, {40, 60}, {40, 20}, {80, 20}}, color = {162, 29, 33})}));
    end Logical4;

    package Math
      block Constant "Generate constant signal of type Real"
        parameter Real k = 1 "Constant output value";
        ETL.Connectors.RealOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = k;
        annotation(
          defaultComponentName = "const",
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-80, 90}, {-86, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 0}, {80, 0}}, color = {0, 0, 0}), Text(extent = {{-176, 22}, {168, 56}}, lineColor = {0, 0, 0}, textString = "%k"), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-86, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-80, 0}, {80, 0}}, color = {28, 108, 200}, thickness = 0.5), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-83, 92}, {-30, 74}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{70, -80}, {94, -100}}, lineColor = {0, 0, 0}, textString = "time"), Text(extent = {{-101, 8}, {-81, -12}}, lineColor = {0, 0, 0}, textString = "k")}),
          Documentation(info = "<html>
<p>
The Real output y is a constant signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Constant.png\"
     alt=\"Constant.png\">
</p>
</html>"));
      end Constant;

      block Ramp "Generate ramp signal"
        parameter Real height = 1 "Height of ramps";
        parameter CRML.Units.SI.Time duration(min = 0.0, start = 2) = 1 "Duration of ramp (= 0.0 gives a Step)";
        parameter Real offset = 0 "Offset of output signal";
        parameter CRML.Units.SI.Time startTime = 0 "Output = offset for time < startTime";
      protected
        CRML.Units.SI.Time t0;
      public
        ETL.Connectors.RealOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      public
        ETL.Connectors.BooleanInput reset "Reset signal" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
      initial equation
        if (cardinality(reset) == 0) then
          t0 = startTime;
        else
          t0 = Modelica.Constants.inf;
        end if;
      equation
        if (cardinality(reset) == 0) then
          reset = false;
        end if;
        when reset then
          t0 = time;
        end when;
        y = offset + (if time < t0 then 0 else if time < (t0 + duration) then (time - t0)*height/duration else height);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-158, 54}, {186, 88}}, lineColor = {0, 0, 0}, textString = "%height% / %duration"), Line(points = {{-80, 68}, {-80, -80}}, color = {0, 0, 0}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Line(points = {{-90, -70}, {82, -70}}, color = {0, 0, 0}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Line(points = {{-80, -70}, {-40, -70}, {31, 38}}, color = {0, 0, 0}), Line(points = {{31, 38}, {86, 38}}, color = {0, 0, 0}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-86, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-80, -20}, {-20, -20}, {50, 50}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-40, -20}, {-42, -30}, {-38, -30}, {-40, -20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-40, -20}, {-40, -70}}, color = {95, 95, 95}), Polygon(points = {{-40, -70}, {-42, -60}, {-38, -60}, {-40, -70}, {-40, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-72, -39}, {-34, -50}}, lineColor = {0, 0, 0}, textString = "offset"), Text(extent = {{-38, -72}, {6, -83}}, lineColor = {0, 0, 0}, textString = "startTime"), Text(extent = {{-78, 92}, {-37, 72}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{70, -80}, {94, -91}}, lineColor = {0, 0, 0}, textString = "time"), Line(points = {{-20, -20}, {-20, -70}}, color = {95, 95, 95}), Line(points = {{-19, -20}, {50, -20}}, color = {95, 95, 95}), Line(points = {{50, 50}, {101, 50}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{50, 50}, {50, -20}}, color = {95, 95, 95}), Polygon(points = {{50, -20}, {42, -18}, {42, -22}, {50, -20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-20, -20}, {-11, -18}, {-11, -22}, {-20, -20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{50, 50}, {48, 40}, {52, 40}, {50, 50}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{50, -20}, {48, -10}, {52, -10}, {50, -20}, {50, -20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{53, 23}, {82, 10}}, lineColor = {0, 0, 0}, textString = "height"), Text(extent = {{-2, -21}, {37, -33}}, lineColor = {0, 0, 0}, textString = "duration")}),
          Documentation(info = "<html>
<p>
The Real output y is a ramp signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Ramp.png\"
     alt=\"Ramp.png\">
</p>

<p>
If parameter duration is set to 0.0, the limiting case of a Step signal is achieved.
</p>
</html>"));
      end Ramp;

      block Greater4 "Output y is true if input u1 is greater than input u2"
        import CRML.ETL.Types.Boolean4;
      public
        ETL.Connectors.RealInput u1 annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.RealInput u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.RealInput tolerance "Half-width uncertainty range" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
      equation
        if (cardinality(tolerance) == 0) then
          tolerance = 0;
        end if;
        if u1 > u2 + tolerance then
          y = Boolean4.true4;
        elseif u1 <= u2 - tolerance then
          y = Boolean4.false4;
        else
          y = Boolean4.undecided;
        end if;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Line(points = {{-54, 22}, {-8, 2}, {-54, -18}}, thickness = 0.5, color = {0, 0, 0})}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Line(points = {{-54, 22}, {-8, 2}, {-54, -18}}, thickness = 0.5, color = {0, 0, 0})}));
      end Greater4;

      block GreaterEqual4 "Output y is true if input u1 is greater or equal than input u2"
        import CRML.ETL.Types.Boolean4;
      public
        ETL.Connectors.RealInput u1 annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.RealInput u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.RealInput tolerance "Half-width uncertainty range" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
      equation
        if (cardinality(tolerance) == 0) then
          tolerance = 0;
        end if;
        if u1 >= u2 + tolerance then
          y = Boolean4.true4;
        elseif u1 < u2 - tolerance then
          y = Boolean4.false4;
        else
          y = Boolean4.undecided;
        end if;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Line(points = {{-54, 22}, {-8, 2}, {-54, -18}}, thickness = 0.5, color = {0, 0, 0}), Line(points = {{-52, -36}, {-6, -14}}, thickness = 0.5)}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Line(points = {{-54, 22}, {-8, 2}, {-54, -18}}, thickness = 0.5, color = {0, 0, 0}), Line(points = {{-52, -36}, {-6, -14}}, thickness = 0.5)}));
      end GreaterEqual4;

      block Less4 "Output y is true if input u1 is less than input u2"
        import CRML.ETL.Types.Boolean4;
      public
        ETL.Connectors.RealInput u1 annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.RealInput u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.RealInput tolerance "Half-width uncertainty range" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
      equation
        if (cardinality(tolerance) == 0) then
          tolerance = 0;
        end if;
        if u1 < u2 - tolerance then
          y = Boolean4.true4;
        elseif u1 >= u2 + tolerance then
          y = Boolean4.false4;
        else
          y = Boolean4.undecided;
        end if;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Line(points = {{-6, 18}, {-50, -2}, {-6, -20}}, thickness = 0.5)}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Line(points = {{-6, 18}, {-50, -2}, {-6, -20}}, thickness = 0.5)}));
      end Less4;

      block LessEqual4 "Output y is true if input u1 is less or equal than input u2"
        import CRML.ETL.Types.Boolean4;
      public
        ETL.Connectors.RealInput u1 annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.RealInput u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.RealInput tolerance "Half-width uncertainty range" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
      equation
        if (cardinality(tolerance) == 0) then
          tolerance = 0;
        end if;
        if u1 <= u2 - tolerance then
          y = Boolean4.true4;
        elseif u1 > u2 + tolerance then
          y = Boolean4.false4;
        else
          y = Boolean4.undecided;
        end if;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Line(points = {{-6, 18}, {-50, -2}, {-6, -20}}, thickness = 0.5), Line(points = {{-50, -18}, {-10, -34}}, thickness = 0.5)}),
          Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Line(points = {{-6, 18}, {-50, -2}, {-6, -20}}, thickness = 0.5), Line(points = {{-50, -18}, {-10, -34}}, thickness = 0.5)}));
      end LessEqual4;

      block InsidePolygon4 "Determines whether a point is inside a polygon"
        import CRML.ETL.Types.Boolean4;
        parameter Real polygon[:, 2] = {{-60, 40}, {-30, 54}, {60, 54}, {52, -8}, {12, -54}, {-52, -30}};
      protected
        Real insidePolygon = CRML.ETL.Utilities.isInsidePolygon({x1, x2}, polygon, tolerance);
      public
        ETL.Connectors.Boolean4Output y "True if point is inside polygon" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.RealInput x2 "Second coordinate of the point" annotation(
          Placement(transformation(extent = {{-120, -70}, {-100, -50}}), iconTransformation(extent = {{-120, -70}, {-100, -50}})));
        ETL.Connectors.RealInput x1 "First coordinate of the point" annotation(
          Placement(transformation(extent = {{-120, 50}, {-100, 70}}), iconTransformation(extent = {{-120, 50}, {-100, 70}})));
        ETL.Connectors.RealInput tolerance "Half-width uncertainty range" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
      equation
        if (cardinality(tolerance) == 0) then
          tolerance = 0;
        end if;
        y = if insidePolygon > 0.5 then Boolean4.true4 else if insidePolygon < -0.5 then Boolean4.undecided else Boolean4.false4;
        annotation(
          defaultComponentName = "polygon",
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Ellipse(extent = {{-24, -6}, {-22, -8}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Polygon(points = {{-60, 40}, {-30, 54}, {60, 54}, {52, -8}, {12, -54}, {-52, -30}, {-60, 40}}, lineColor = {0, 0, 0}), Polygon(points = {{-80, 90}, {-86, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Ellipse(extent = {{-24, -6}, {-22, -8}}, lineColor = {28, 108, 200}, fillColor = {28, 108, 200}, fillPattern = FillPattern.Solid), Polygon(points = {{-60, 40}, {-30, 54}, {60, 54}, {52, -8}, {12, -54}, {-52, -30}, {-60, 40}}, lineColor = {28, 108, 200}), Text(extent = {{-83, 92}, {-30, 74}}, lineColor = {0, 0, 0}, textString = "x[2]"), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-80, 90}, {-86, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{70, -80}, {94, -100}}, lineColor = {0, 0, 0}, textString = "x[1]")}),
          Documentation(info = "<html>
<p>Returns true if the point is inside the polygon. </p>
<p> </p>
</html>"));
      end InsidePolygon4;

      block ContinuousClock "Generates a continuous clock signal"
        parameter Real p_start = 0 "Clock start instant (in seconds)";
      protected
        Real time0;
        Real t0;
      public
        ETL.Connectors.RealOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.RealInput start "Clock start instant (in seconds)" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanInput reset "Clock reset to zero" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
      initial equation
        pre(reset) = false;
        time0 = start;
      equation
        if (cardinality(start) == 0) then
          start = p_start;
        end if;
        if (cardinality(reset) == 0) then
          reset = false;
        end if;
        when initial() then
          t0 = start;
        end when;
        when reset and time > t0 then
          time0 = time;
        end when;
        y = if (time > time0) then time - time0 else 0;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.06), graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 0}), Ellipse(extent = {{9, -10}, {-11, 10}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-1, 0}, {52, 50}}, color = {0, 0, 0}), Rectangle(extent = {{80, 6}, {100, -6}}, fillPattern = FillPattern.Solid, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{-100, 6}, {-80, -6}}, fillPattern = FillPattern.Solid, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, -120}, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {80, 6}, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {-6, 80}, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {122, -48}, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {-52, -118}, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, 60}, lineColor = {95, 95, 95}, fillColor = {0, 0, 0})}),
          Documentation(info = "<html>
<p>
This component generates a clock signal triggered by a continuous-time
Boolean input signal u: Whenever the Boolean input signal <b>u</b>
changes from <b>false</b> to <b>true</b>, then the output
clock signal <b>y</b> ticks.
</p>

<p>
For an introduction to clocks see
<a href=\"modelica://Modelica_Synchronous.UsersGuide.Clocks\">UsersGuide.Clocks</a>.
</p>

<p>
If a clock is associated to a clocked continuous-time partition, then an <b>integrator</b>
has to be defined that is used to integrate the partition from the previous
to the current clock tick. This is performed by setting parameter <b>useSolver</b>
= <b>true</b> and defining the integration method as String with
parameter <b>solver</b>. Both parameters are in tab <b>Advanced</b>.
For an example, see
<a href=\"modelica://Modelica_Synchronous.Examples.Systems.ControlledMixingUnit\">Examples.Systems.ControlledMixingUnit</a>.
</p>
</html>"),Diagram(graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 0}), Ellipse(extent = {{9, -10}, {-11, 10}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-1, 0}, {52, 50}}, color = {0, 0, 0}), Rectangle(extent = {{80, 6}, {100, -6}}, fillPattern = FillPattern.Solid, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{-100, 6}, {-80, -6}}, fillPattern = FillPattern.Solid, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, -120}, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {80, 6}, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {-6, 80}, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {122, -48}, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {-52, -118}, lineColor = {95, 95, 95}, fillColor = {0, 0, 0}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, 60}, lineColor = {95, 95, 95}, fillColor = {0, 0, 0})}));
      end ContinuousClock;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Line(origin = {0.061, 4.184}, points = {{81.939, 36.056}, {65.362, 36.056}, {14.39, -26.199}, {-29.966, 113.485}, {-65.374, -61.217}, {-78.061, -78.184}}, color = {95, 95, 95}, smooth = Smooth.Bezier)}));
    end Math;

    package MathInteger "Mathematical blocks"
      block IntegerConstant "Generate a constant signal of type Integer"
        parameter Integer K = 1 "Constant output value";
        ETL.Connectors.IntegerOutput y annotation(
          extent = [100, -10; 120, 10],
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = K;
        annotation(
          Coordsys(extent = [-100, -100; 100, 100], grid = [2, 2], component = [20, 20]),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-80, 0}, {70, 0}}, color = {244, 125, 35}, thickness = 0.5), Text(extent = [-150, 150; 150, 110], textString = "%name"), Text(extent = {{-47, 30}, {-27, 10}}, lineColor = {192, 192, 192}, textString = "K"), Polygon(points = {{-80, 92}, {-86, 70}, {-74, 70}, {-80, 92}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-80, 70}, {-80, -88}}, color = {192, 192, 192}), Text(extent = {{-74, 92}, {-56, 74}}, lineColor = {192, 192, 192}, textString = "y"), Line(points = {{-100, -70}, {58, -70}}, color = {192, 192, 192}), Polygon(points = {{80, -70}, {58, -64}, {58, -76}, {80, -70}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Text(extent = {{44, -80}, {96, -92}}, lineColor = {192, 192, 192}, textString = "time")}),
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{-80, 90}, {-86, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-176, 22}, {168, 56}}, lineColor = {0, 0, 0}, textString = "%K"), Line(points = {{-80, 0}, {80, 0}}, color = {244, 125, 35}), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid)}),
          Window(x = 0.1, y = 0.22, width = 0.6, height = 0.6),
          Documentation(info = "<html>
<h4>Adapted from the Modelica.Blocks.Sources library </h4>
<h4>Version 1.0 </h4>
</html>"));
      end IntegerConstant;

      block IntegerAdd "Output the sum of the two inputs"
        parameter Integer k1 = +1 "Gain of upper input";
        parameter Integer k2 = +1 "Gain of lower input";
        ETL.Connectors.IntegerInput u1 annotation(
          Placement(transformation(extent = {{-120, 50}, {-100, 70}}), iconTransformation(extent = {{-120, 50}, {-100, 70}})));
        ETL.Connectors.IntegerInput u2 annotation(
          Placement(transformation(extent = {{-120, -70}, {-100, -50}})));
        ETL.Connectors.IntegerOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = k1*u1 + k2*u2;
        annotation(
          Documentation(info = "<html>
<p>
This blocks computes output <b>y</b> as <i>sum</i> of the
two input signals <b>u1</b> and <b>u2</b>:
</p>
<pre>
    <b>y</b> = k1*<b>u1</b> + k2*<b>u2</b>;
</pre>
<p>
Example:
</p>
<pre>
     parameter:   k1= +2, k2= -3

  results in the following equations:

     y = 2 * u1 - 3 * u2
</pre>

</html>"),Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {244, 125, 35}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(lineColor = {0, 0, 255}, extent = {{-150, 110}, {150, 150}}, textString = "%name"), Line(points = {{-100, 60}, {-74, 24}, {-44, 24}}, color = {244, 125, 35}), Line(points = {{-100, -60}, {-74, -28}, {-42, -28}}, color = {244, 125, 35}), Ellipse(lineColor = {244, 125, 35}, extent = {{-50, -50}, {50, 50}}), Line(points = {{50, 0}, {100, 0}}, color = {244, 125, 35}), Text(extent = {{-38, -34}, {38, 34}}, textString = "+"), Text(extent = {{-100, 52}, {5, 92}}, textString = "%k1"), Text(extent = {{-100, -92}, {5, -52}}, textString = "%k2")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {244, 125, 35}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{50, 0}, {100, 0}}, color = {0, 0, 255}), Line(points = {{-100, 60}, {-74, 24}, {-44, 24}}, color = {244, 125, 35}), Line(points = {{-100, -60}, {-74, -28}, {-42, -28}}, color = {244, 125, 35}), Ellipse(extent = {{-50, 50}, {50, -50}}, lineColor = {0, 0, 127}), Line(points = {{50, 0}, {100, 0}}, color = {0, 0, 127}), Text(extent = {{-36, 38}, {40, -30}}, lineColor = {244, 125, 35}, textString = "+"), Text(extent = {{-100, 52}, {5, 92}}, lineColor = {0, 0, 0}, textString = "k1"), Text(extent = {{-100, -52}, {5, -92}}, lineColor = {0, 0, 0}, textString = "k2")}));
      end IntegerAdd;

      block IntegerRamp "Generate ramp signal"
        parameter Integer step = 1 "Height of steps";
        parameter Integer offset = 0 "Offset of output signal";
      public
        ETL.Connectors.IntegerOutput y(start = offset, fixed = true) annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.BooleanInput reset annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
      equation
        if (cardinality(reset) == 0) then
          reset = false;
        end if;
        when reset then
          y = pre(y) + step;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {0, 0, 0}), Polygon(points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Line(points = {{-90, -70}, {82, -70}}, color = {0, 0, 0}), Polygon(points = {{90, -70}, {68, -62}, {68, -78}, {90, -70}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Line(points = {{-80, -40}, {-40, -40}, {-40, -20}}, color = {244, 125, 35}), Text(extent = {{-158, 54}, {186, 88}}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid, textString = "%offset% / %step% "), Line(points = {{-40, -20}, {0, -20}}, color = {244, 125, 35}), Line(points = {{0, -20}, {0, 0}, {30, 0}}, color = {244, 125, 35}), Line(points = {{30, 0}, {30, 20}, {60, 20}}, color = {244, 125, 35}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-80, 90}, {-86, 68}, {-74, 68}, {-80, 90}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-80, 68}, {-80, -80}}, color = {95, 95, 95}), Line(points = {{-80, -20}, {-20, -20}, {-20, 20}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-90, -70}, {82, -70}}, color = {95, 95, 95}), Polygon(points = {{90, -70}, {68, -64}, {68, -76}, {90, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-40, -20}, {-42, -30}, {-38, -30}, {-40, -20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-40, -20}, {-40, -70}}, color = {95, 95, 95}), Polygon(points = {{-40, -70}, {-42, -60}, {-38, -60}, {-40, -70}, {-40, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-72, -39}, {-34, -50}}, lineColor = {0, 0, 0}, textString = "offset"), Text(extent = {{-78, 92}, {-37, 72}}, lineColor = {0, 0, 0}, textString = "y"), Text(extent = {{70, -80}, {94, -91}}, lineColor = {0, 0, 0}, textString = "time"), Line(points = {{-20, -20}, {-20, -70}}, color = {95, 95, 95}), Line(points = {{-20, 20}, {20, 20}}, color = {0, 0, 255}, thickness = 0.5), Line(points = {{-12, 20}, {-12, -20}}, color = {95, 95, 95}), Polygon(points = {{-12, 20}, {-14, 10}, {-10, 10}, {-12, 20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Polygon(points = {{-12, -20}, {-14, -10}, {-10, -10}, {-12, -20}, {-12, -20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{-9, 7}, {20, -6}}, lineColor = {0, 0, 0}, textString = "step"), Line(points = {{20, 60}, {60, 60}}, color = {0, 0, 255}, thickness = 0.5), Polygon(points = {{28, 60}, {26, 50}, {30, 50}, {28, 60}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{28, 60}, {28, 20}}, color = {95, 95, 95}), Polygon(points = {{28, 20}, {26, 30}, {30, 30}, {28, 20}, {28, 20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Text(extent = {{31, 47}, {60, 34}}, lineColor = {0, 0, 0}, textString = "step"), Line(points = {{20, 60}, {20, 20}}, color = {28, 108, 200}, thickness = 0.5), Text(extent = {{-17, -83}, {12, -96}}, lineColor = {0, 0, 0}, textString = "event"), Polygon(points = {{-20, -70}, {-22, -80}, {-18, -80}, {-20, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{-20, -70}, {-20, -100}}, color = {95, 95, 95}), Text(extent = {{23, -83}, {52, -96}}, lineColor = {0, 0, 0}, textString = "event"), Polygon(points = {{20, -70}, {18, -80}, {22, -80}, {20, -70}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Line(points = {{20, -70}, {20, -100}}, color = {95, 95, 95}), Line(points = {{20, 20}, {20, -70}}, color = {95, 95, 95})}),
          Documentation(info = "<html>
<p>
The Real output y is a ramp signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Ramp.png\"
     alt=\"Ramp.png\">
</p>

<p>
If parameter duration is set to 0.0, the limiting case of a Step signal is achieved.
</p>
</html>"));
      end IntegerRamp;

      block Greater "Output y is true, if input u1 is greater than input u2"
        ETL.Connectors.IntegerInput u1 annotation(
          Placement(transformation(extent = {{-120, 50}, {-100, 70}})));
        ETL.Connectors.IntegerInput u2 annotation(
          Placement(transformation(extent = {{-120, -70}, {-100, -50}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = u1 > u2;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {244, 125, 35}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {244, 125, 35}), Line(points = {{-54, 22}, {-8, 2}, {-54, -18}}, thickness = 0.5, color = {244, 125, 35}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"),Diagram(graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {244, 125, 35}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {244, 125, 35}), Line(points = {{-54, 22}, {-8, 2}, {-54, -18}}, thickness = 0.5, color = {244, 125, 35}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}));
      end Greater;

      block GreaterEqualThreshold "Output y is true, if input u is greater or equal than threshold"
        parameter Integer threshold = 0;
        ETL.Connectors.IntegerInput u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = (u >= threshold);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.04), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-74, -38}, {76, 42}}, lineColor = {0, 0, 0}, textString = ">= %threshold"), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Documentation(info = "<html>
<p>
The output is <b>true</b> if the Real input is greater than or equal to
parameter <b>threshold</b>, otherwise
the output is <b>false</b>.
</p>
</html>"),Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-74, -38}, {76, 42}}, lineColor = {0, 0, 0}, textString = ">= %threshold"), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}));
      end GreaterEqualThreshold;

      block Switch "Switch between two Real signals"
        ETL.Connectors.IntegerInput u1 annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}})));
        ETL.Connectors.IntegerInput u2 annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.BooleanInput u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.IntegerOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = if u then u1 else u2;
        annotation(
          defaultComponentName = "switch1",
          Documentation(info = "<html>
<p>The Logical.Switch switches, depending on the
logical connector u2 (the middle connector)
between the two possible input signals
u1 (upper connector) and u3 (lower connector).</p>
<p>If u2 is <b>true</b>, the output signal y is set equal to
u1, else it is set equal to u3.</p>
</html>"),Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.04), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{12.0, 0.0}, {100.0, 0.0}}, color = {255, 128, 0}), Line(points = {{-100.0, 0.0}, {-40.0, 0.0}}, color = {255, 0, 255}), Line(points = {{-100.0, -80.0}, {-40.0, -80.0}, {-40.0, -80.0}}, color = {255, 128, 0}), Line(points = {{-40.0, 12.0}, {-40.0, -12.0}}, color = {255, 0, 255}), Line(points = {{-100.0, 80.0}, {-38.0, 80.0}}, color = {255, 128, 0}), Line(points = {{-38, 80}, {8, 4}}, color = {255, 128, 0}, thickness = 1), Ellipse(lineColor = {0, 0, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{2.0, -8.0}, {18.0, 8.0}}, fillColor = {255, 128, 0}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
          Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{12, 0}, {100, 0}}, color = {255, 128, 0}), Line(points = {{-100, 0}, {-40, 0}}, color = {255, 0, 255}), Line(points = {{-100, -80}, {-40, -80}, {-40, -80}}, color = {255, 128, 0}), Line(points = {{-40, 12}, {-40, -12}}, color = {255, 0, 255}), Line(points = {{-100, 80}, {-38, 80}}, color = {255, 128, 0}), Line(points = {{-38, 80}, {8, 4}}, color = {255, 128, 0}, thickness = 1), Ellipse(lineColor = {0, 0, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{2, -8}, {18, 8}}, fillColor = {255, 128, 0}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}));
      end Switch;

      block DiscreteClock "Generates a discrete clock signal"
        parameter Real p_period = 1 "Clock period (in seconds)";
        parameter Integer p_start = 0 "Clock start instant (in clock ticks)";
      protected
        Real t(start = 0, fixed = true);
        // Current time (in seconds)
        Real p(start = 0, fixed = true);
        // Clock period (in seconds)
        Integer ticks(start = 0, fixed = true);
        // Current time (in clock ticks)
        Integer t0;
        // Start clock time (in number of clock ticks)
        Integer ticks0;
        // Time at clock reset (in clock ticks)
        Boolean r(start = false, fixed = true);
        // Maintained reset
      public
        ETL.Connectors.IntegerOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        ETL.Connectors.IntegerInput start "Clock start instant (in clock ticks)" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanInput reset "Clock reset to zero" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
        ETL.Connectors.RealInput period "Clock period (in seconds)" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, 110})));
      initial equation
        pre(reset) = false;
        ticks0 = start;
      equation
        assert(period > 0, "Discrete time period must be stricly positive");
        if (cardinality(period) == 0) then
          period = p_period;
        end if;
        if (cardinality(start) == 0) then
          start = p_start;
        end if;
        if (cardinality(reset) == 0) then
          reset = false;
        end if;
      algorithm
        when initial() then
          t0 := start;
          p := period;
        end when;
        when time > t + p then
          ticks := pre(ticks) + 1;
          p := period;
          t := time;
        end when;
        when reset then
          r := reset;
        end when;
        when change(ticks) and ticks >= t0 then
          if r then
            ticks0 := ticks;
            r := false;
          end if;
        end when;
        y := if (ticks > ticks0) then ticks - ticks0 else 0;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, initialScale = 0.06), graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {244, 125, 35}), Ellipse(extent = {{9, -10}, {-11, 10}}, lineColor = {244, 125, 35}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-1, 0}, {52, 50}}, color = {244, 125, 35}), Rectangle(extent = {{80, 6}, {100, -6}}, fillPattern = FillPattern.Solid, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{-100, 6}, {-80, -6}}, fillPattern = FillPattern.Solid, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, -120}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {80, 6}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {-6, 80}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {122, -48}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {-52, -118}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, 60}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35})}),
          Documentation(info = "<html>
<p>
This component generates a clock signal triggered by a continuous-time
Boolean input signal u: Whenever the Boolean input signal <b>u</b>
changes from <b>false</b> to <b>true</b>, then the output
clock signal <b>y</b> ticks.
</p>

<p>
For an introduction to clocks see
<a href=\"modelica://Modelica_Synchronous.UsersGuide.Clocks\">UsersGuide.Clocks</a>.
</p>

<p>
If a clock is associated to a clocked continuous-time partition, then an <b>integrator</b>
has to be defined that is used to integrate the partition from the previous
to the current clock tick. This is performed by setting parameter <b>useSolver</b>
= <b>true</b> and defining the integration method as String with
parameter <b>solver</b>. Both parameters are in tab <b>Advanced</b>.
For an example, see
<a href=\"modelica://Modelica_Synchronous.Examples.Systems.ControlledMixingUnit\">Examples.Systems.ControlledMixingUnit</a>.
</p>
</html>"),Diagram(graphics = {Ellipse(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {244, 125, 35}), Ellipse(extent = {{9, -10}, {-11, 10}}, lineColor = {244, 125, 35}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-1, 0}, {52, 50}}, color = {244, 125, 35}), Rectangle(extent = {{80, 6}, {100, -6}}, fillPattern = FillPattern.Solid, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{-100, 6}, {-80, -6}}, fillPattern = FillPattern.Solid, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, -120}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {80, 6}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {-6, 80}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 135, origin = {122, -48}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 45, origin = {-52, -118}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}), Rectangle(extent = {{20, 58}, {40, 46}}, fillPattern = FillPattern.Solid, rotation = 90, origin = {52, 60}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35})}));
      end DiscreteClock;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Line(points = {{-74, -66}, {-46, -66}, {-46, -30}, {12, -30}, {12, 66}}, color = {255, 128, 0}), Line(points = {{12, 66}, {70, 66}}, color = {255, 128, 0})}));
    end MathInteger;

    package Routing
      block Boolean4Replicator "Boolean4 signal replicator"
        parameter Integer nout = 1 "Number of outputs";
        ETL.Connectors.Boolean4Input u "Connector of Boolean input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}})));
        ETL.Connectors.Boolean4Output y[nout] "Connector of Boolean output signals" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = fill(u, nout);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {162, 29, 33}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {-6, 0}}, color = {162, 29, 33}), Line(points = {{100, 0}, {10, 0}}, color = {162, 29, 33}), Line(points = {{0, 0}, {100, 10}}, color = {162, 29, 33}), Line(points = {{0, 0}, {100, -10}}, color = {162, 29, 33}), Ellipse(extent = {{-14, 14}, {16, -16}}, lineColor = {217, 67, 180}, fillColor = {162, 29, 33}, fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<p>
This block replicates the Boolean input signal to an array of <code>nout</code> identical Boolean output signals.
</p>
</html>"),Diagram(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {162, 29, 33}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {-6, 0}}, color = {162, 29, 33}), Line(points = {{100, 0}, {10, 0}}, color = {162, 29, 33}), Line(points = {{0, 0}, {100, 10}}, color = {162, 29, 33}), Line(points = {{0, 0}, {100, -10}}, color = {162, 29, 33}), Ellipse(extent = {{-14, 14}, {16, -16}}, lineColor = {217, 67, 180}, fillColor = {162, 29, 33}, fillPattern = FillPattern.Solid)}));
      end Boolean4Replicator;

      block IntegerReplicator "Integer signal replicator"
        parameter Integer nout = 1 "Number of outputs";
        ETL.Connectors.IntegerInput u "Connector of Boolean input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}})));
        ETL.Connectors.IntegerOutput y[nout] "Connector of Boolean output signals" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = fill(u, nout);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {244, 125, 35}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {-6, 0}}, color = {255, 128, 0}), Line(points = {{100, 0}, {10, 0}}, color = {255, 128, 0}), Line(points = {{0, 0}, {100, 10}}, color = {255, 128, 0}), Line(points = {{0, 0}, {100, -10}}, color = {255, 128, 0}), Ellipse(extent = {{-14, 14}, {16, -16}}, lineColor = {244, 125, 35}, fillColor = {255, 128, 0}, fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<p>
This block replicates the Boolean input signal to an array of <code>nout</code> identical Boolean output signals.
</p>
</html>"),Diagram(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {244, 125, 35}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {-6, 0}}, color = {255, 128, 0}), Line(points = {{100, 0}, {10, 0}}, color = {255, 128, 0}), Line(points = {{0, 0}, {100, 10}}, color = {255, 128, 0}), Line(points = {{0, 0}, {100, -10}}, color = {255, 128, 0}), Ellipse(extent = {{-14, 14}, {16, -16}}, lineColor = {244, 125, 35}, fillColor = {255, 128, 0}, fillPattern = FillPattern.Solid)}));
      end IntegerReplicator;

      block RealReplicator "Real signal replicator"
        parameter Integer nout = 1 "Number of outputs";
        ETL.Connectors.RealInput u "Connector of Boolean input signal" annotation(
          Placement(transformation(extent = {{-140, -20}, {-100, 20}})));
        ETL.Connectors.RealOutput y[nout] "Connector of Boolean output signals" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
      equation
        y = fill(u, nout);
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 127}), Line(points = {{100, 0}, {10, 0}}, color = {0, 0, 127}), Line(points = {{0, 0}, {100, 10}}, color = {0, 0, 127}), Line(points = {{0, 0}, {100, -10}}, color = {0, 0, 127}), Ellipse(extent = {{-14, 14}, {16, -16}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<p>
This block replicates the Boolean input signal to an array of <code>nout</code> identical Boolean output signals.
</p>
</html>"),Diagram(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-100, 0}, {-6, 0}}, color = {0, 0, 127}), Line(points = {{100, 0}, {10, 0}}, color = {0, 0, 127}), Line(points = {{0, 0}, {100, 10}}, color = {0, 0, 127}), Line(points = {{0, 0}, {100, -10}}, color = {0, 0, 127}), Ellipse(extent = {{-14, 14}, {16, -16}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid)}));
      end RealReplicator;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Line(points = {{-90, 0}, {4, 0}}, color = {95, 95, 95}), Line(points = {{88, 65}, {48, 65}, {-8, 0}}, color = {95, 95, 95}), Line(points = {{-8, 0}, {93, 0}}, color = {95, 95, 95}), Line(points = {{87, -65}, {48, -65}, {-8, 0}}, color = {95, 95, 95})}));
    end Routing;
    annotation(
      Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(origin = {0.0, 35.1488}, fillColor = {255, 255, 255}, extent = {{-30.0, -20.1488}, {30.0, 20.1488}}), Rectangle(origin = {0.0, -34.8512}, fillColor = {255, 255, 255}, extent = {{-30.0, -20.1488}, {30.0, 20.1488}}), Line(origin = {-51.25, 0.0}, points = {{21.25, -35.0}, {-13.75, -35.0}, {-13.75, 35.0}, {6.25, 35.0}}), Polygon(origin = {-40.0, 35.0}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{10.0, 0.0}, {-5.0, 5.0}, {-5.0, -5.0}}), Line(origin = {51.25, 0.0}, points = {{-21.25, 35.0}, {13.75, 35.0}, {13.75, -35.0}, {-6.25, -35.0}}), Polygon(origin = {40.0, -35.0}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-10.0, 0.0}, {5.0, 5.0}, {5.0, -5.0}})}));
  end Blocks;

  package Units "Additional SI and non-SI units"
    package SI "Library of type and unit definitions based on SI units according to ISO 31-1992"
      extends Modelica.Icons.Package;
      // Space and Time (chapter 1 of ISO 31-1992)
      type Angle = Real(final quantity = "Angle", final unit = "rad", displayUnit = "deg");
      type SolidAngle = Real(final quantity = "SolidAngle", final unit = "sr");
      type Length = Real(final quantity = "Length", final unit = "m");
      type PathLength = Length;
      type Position = Length;
      type Distance = Length(min = 0);
      type Breadth = Length(min = 0);
      type Height = Length(min = 0);
      type Thickness = Length(min = 0);
      type Radius = Length(min = 0);
      type Diameter = Length(min = 0);
      type Area = Real(final quantity = "Area", final unit = "m2");
      type Volume = Real(final quantity = "Volume", final unit = "m3");
      type Time = Real(final quantity = "Time", final unit = "s");
      type Duration = Time;
      type AngularVelocity = Real(final quantity = "AngularVelocity", final unit = "rad/s");
      type AngularAcceleration = Real(final quantity = "AngularAcceleration", final unit = "rad/s2");
      type Velocity = Real(final quantity = "Velocity", final unit = "m/s");
      type Acceleration = Real(final quantity = "Acceleration", final unit = "m/s2");
      // Periodic and related phenomens (chapter 2 of ISO 31-1992)
      type Period = Real(final quantity = "Time", final unit = "s");
      type Frequency = Real(final quantity = "Frequency", final unit = "Hz");
      type AngularFrequency = Real(final quantity = "AngularFrequency", final unit = "rad/s");
      type Wavelength = Real(final quantity = "Wavelength", final unit = "m");
      type Wavelenght = Wavelength;
      // For compatibility reasons only
      type WaveNumber = Real(final quantity = "WaveNumber", final unit = "m-1");
      type CircularWaveNumber = Real(final quantity = "CircularWaveNumber", final unit = "rad/m");
      type AmplitudeLevelDifference = Real(final quantity = "AmplitudeLevelDifference", final unit = "dB");
      type PowerLevelDifference = Real(final quantity = "PowerLevelDifference", final unit = "dB");
      type DampingCoefficient = Real(final quantity = "DampingCoefficient", final unit = "s-1");
      type LogarithmicDecrement = Real(final quantity = "LogarithmicDecrement", final unit = "1/S");
      type AttenuationCoefficient = Real(final quantity = "AttenuationCoefficient", final unit = "m-1");
      type PhaseCoefficient = Real(final quantity = "PhaseCoefficient", final unit = "m-1");
      type PropagationCoefficient = Real(final quantity = "PropagationCoefficient", final unit = "m-1");
      // added to ISO-chapter
      type Damping = DampingCoefficient;
      // Mechanics (chapter 3 of ISO 31-1992)
      type Mass = Real(quantity = "Mass", final unit = "kg", min = 0);
      type Density = Real(final quantity = "Density", final unit = "kg/m3", displayUnit = "g/cm3", min = 0.0);
      type RelativeDensity = Real(final quantity = "RelativeDensity", final unit = "1", min = 0.0);
      type SpecificVolume = Real(final quantity = "SpecificVolume", final unit = "m3/kg", min = 0.0);
      type LinearDensity = Real(final quantity = "LinearDensity", final unit = "kg/m", min = 0);
      type SurfaceDensity = Real(final quantity = "SurfaceDensity", final unit = "kg/m2", min = 0);
      type Momentum = Real(final quantity = "Momentum", final unit = "kg.m/s");
      type Impulse = Real(final quantity = "Impulse", final unit = "N.s");
      type AngularMomentum = Real(final quantity = "AngularMomentum", final unit = "kg.m2/s");
      type AngularImpulse = Real(final quantity = "AngularImpulse", final unit = "N.m.s");
      type MomentOfInertia = Real(final quantity = "MomentOfInertia", final unit = "kg.m2");
      type Inertia = MomentOfInertia;
      type Force = Real(final quantity = "Force", final unit = "N");
      type TranslationalSpringConstant = Real(final quantity = "TranslationalSpringConstant", final unit = "N/m");
      type TranslationalDampingConstant = Real(final quantity = "TranslationalDampingConstant", final unit = "N.s/m");
      type Weight = Force;
      type Torque = Real(final quantity = "Torque", final unit = "N.m");
      type ElectricalTorqueConstant = Real(final quantity = "ElectricalTorqueConstant", final unit = "N.m/A");
      type MomentOfForce = Torque;
      type ImpulseFlowRate = Real(final quantity = "ImpulseFlowRate", final unit = "N");
      type AngularImpulseFlowRate = Real(final quantity = "AngularImpulseFlowRate", final unit = "N.m");
      type RotationalSpringConstant = Real(final quantity = "RotationalSpringConstant", final unit = "N.m/rad");
      type RotationalDampingConstant = Real(final quantity = "RotationalDampingConstant", final unit = "N.m.s/rad");
      type Pressure = Real(final quantity = "Pressure", final unit = "Pa", displayUnit = "bar");
      type AbsolutePressure = Pressure(min = 0.0, nominal = 1e5);
      type PressureDifference = Pressure;
      type BulkModulus = AbsolutePressure;
      type Stress = Real(final unit = "Pa");
      type NormalStress = Stress;
      type ShearStress = Stress;
      type Strain = Real(final quantity = "Strain", final unit = "1");
      type LinearStrain = Strain;
      type ShearStrain = Strain;
      type VolumeStrain = Real(final quantity = "VolumeStrain", final unit = "1");
      type PoissonNumber = Real(final quantity = "PoissonNumber", final unit = "1");
      type ModulusOfElasticity = Stress;
      type ShearModulus = Stress;
      type SecondMomentOfArea = Real(final quantity = "SecondMomentOfArea", final unit = "m4");
      type SecondPolarMomentOfArea = SecondMomentOfArea;
      type SectionModulus = Real(final quantity = "SectionModulus", final unit = "m3");
      type CoefficientOfFriction = Real(final quantity = "CoefficientOfFriction", final unit = "1");
      type DynamicViscosity = Real(final quantity = "DynamicViscosity", final unit = "Pa.s", min = 0);
      type KinematicViscosity = Real(final quantity = "KinematicViscosity", final unit = "m2/s", min = 0);
      type SurfaceTension = Real(final quantity = "SurfaceTension", final unit = "N/m");
      type Work = Real(final quantity = "Work", final unit = "J");
      type Energy = Real(final quantity = "Energy", final unit = "J");
      type EnergyDensity = Real(final quantity = "EnergyDensity", final unit = "J/m3");
      type PotentialEnergy = Energy;
      type KineticEnergy = Energy;
      type Power = Real(final quantity = "Power", final unit = "W");
      type EnergyFlowRate = Power;
      type EnthalpyFlowRate = Real(final quantity = "EnthalpyFlowRate", final unit = "W");
      type Efficiency = Real(final quantity = "Efficiency", final unit = "1", min = 0);
      type MassFlowRate = Real(quantity = "MassFlowRate", final unit = "kg/s");
      type VolumeFlowRate = Real(final quantity = "VolumeFlowRate", final unit = "m3/s");
      // added to ISO-chapter 3
      type MomentumFlux = Real(final quantity = "MomentumFlux", final unit = "N");
      type AngularMomentumFlux = Real(final quantity = "AngularMomentumFlux", final unit = "N.m");
      // Heat (chapter 4 of ISO 31-1992)
      type ThermodynamicTemperature = Real(final quantity = "ThermodynamicTemperature", final unit = "K", min = 0.0, start = 288.15, nominal = 300, displayUnit = "degC") "Absolute temperature (use type TemperatureDifference for relative temperatures)" annotation(
        absoluteValue = true);
      type Temp_K = ThermodynamicTemperature;
      type Temperature = ThermodynamicTemperature;
      type TemperatureDifference = Real(final quantity = "ThermodynamicTemperature", final unit = "K") annotation(
        absoluteValue = false);
      type TemperatureSlope = Real(final quantity = "TemperatureSlope", final unit = "K/s");
      type LinearTemperatureCoefficient = Real(final quantity = "LinearTemperatureCoefficient", final unit = "1/K");
      type QuadraticTemperatureCoefficient = Real(final quantity = "QuadraticTemperatureCoefficient", final unit = "1/K2");
      type LinearExpansionCoefficient = Real(final quantity = "LinearExpansionCoefficient", final unit = "1/K");
      type CubicExpansionCoefficient = Real(final quantity = "CubicExpansionCoefficient", final unit = "1/K");
      type RelativePressureCoefficient = Real(final quantity = "RelativePressureCoefficient", final unit = "1/K");
      type PressureCoefficient = Real(final quantity = "PressureCoefficient", final unit = "Pa/K");
      type Compressibility = Real(final quantity = "Compressibility", final unit = "1/Pa");
      type IsothermalCompressibility = Compressibility;
      type IsentropicCompressibility = Compressibility;
      type Heat = Real(final quantity = "Energy", final unit = "J");
      type HeatFlowRate = Real(final quantity = "Power", final unit = "W");
      type HeatFlux = Real(final quantity = "HeatFlux", final unit = "W/m2");
      type DensityOfHeatFlowRate = Real(final quantity = "DensityOfHeatFlowRate", final unit = "W/m2");
      type ThermalConductivity = Real(final quantity = "ThermalConductivity", final unit = "W/(m.K)");
      type CoefficientOfHeatTransfer = Real(final quantity = "CoefficientOfHeatTransfer", final unit = "W/(m2.K)");
      type SurfaceCoefficientOfHeatTransfer = CoefficientOfHeatTransfer;
      type ThermalInsulance = Real(final quantity = "ThermalInsulance", final unit = "m2.K/W");
      type ThermalResistance = Real(final quantity = "ThermalResistance", final unit = "K/W");
      type ThermalConductance = Real(final quantity = "ThermalConductance", final unit = "W/K");
      type ThermalDiffusivity = Real(final quantity = "ThermalDiffusivity", final unit = "m2/s");
      type HeatCapacity = Real(final quantity = "HeatCapacity", final unit = "J/K");
      type SpecificHeatCapacity = Real(final quantity = "SpecificHeatCapacity", final unit = "J/(kg.K)");
      type SpecificHeatCapacityAtConstantPressure = SpecificHeatCapacity;
      type SpecificHeatCapacityAtConstantVolume = SpecificHeatCapacity;
      type SpecificHeatCapacityAtSaturation = SpecificHeatCapacity;
      type RatioOfSpecificHeatCapacities = Real(final quantity = "RatioOfSpecificHeatCapacities", final unit = "1");
      type IsentropicExponent = Real(final quantity = "IsentropicExponent", final unit = "1");
      type Entropy = Real(final quantity = "Entropy", final unit = "J/K");
      type EntropyFlowRate = Real(final quantity = "EntropyFlowRate", final unit = "J/(K.s)");
      type SpecificEntropy = Real(final quantity = "SpecificEntropy", final unit = "J/(kg.K)");
      type InternalEnergy = Heat;
      type Enthalpy = Heat;
      type HelmholtzFreeEnergy = Heat;
      type GibbsFreeEnergy = Heat;
      type SpecificEnergy = Real(final quantity = "SpecificEnergy", final unit = "J/kg");
      type SpecificInternalEnergy = SpecificEnergy;
      type SpecificEnthalpy = SpecificEnergy;
      type SpecificHelmholtzFreeEnergy = SpecificEnergy;
      type SpecificGibbsFreeEnergy = SpecificEnergy;
      type MassieuFunction = Real(final quantity = "MassieuFunction", final unit = "J/K");
      type PlanckFunction = Real(final quantity = "PlanckFunction", final unit = "J/K");
      // added to ISO-chapter 4
      type DerDensityByEnthalpy = Real(final unit = "kg.s2/m5");
      type DerDensityByPressure = Real(final unit = "s2/m2");
      type DerDensityByTemperature = Real(final unit = "kg/(m3.K)");
      type DerEnthalpyByPressure = Real(final unit = "J.m.s2/kg2");
      type DerEnergyByDensity = Real(final unit = "J.m3/kg");
      type DerEnergyByPressure = Real(final unit = "J.m.s2/kg");
      type DerPressureByDensity = Real(final unit = "Pa.m3/kg");
      type DerPressureByTemperature = Real(final unit = "Pa/K");
      // Electricity and Magnetism (chapter 5 of ISO 31-1992)
      type ElectricCurrent = Real(final quantity = "ElectricCurrent", final unit = "A");
      type Current = ElectricCurrent;
      type CurrentSlope = Real(final quantity = "CurrentSlope", final unit = "A/s");
      type ElectricCharge = Real(final quantity = "ElectricCharge", final unit = "C");
      type Charge = ElectricCharge;
      type VolumeDensityOfCharge = Real(final quantity = "VolumeDensityOfCharge", final unit = "C/m3", min = 0);
      type SurfaceDensityOfCharge = Real(final quantity = "SurfaceDensityOfCharge", final unit = "C/m2", min = 0);
      type ElectricFieldStrength = Real(final quantity = "ElectricFieldStrength", final unit = "V/m");
      type ElectricPotential = Real(final quantity = "ElectricPotential", final unit = "V");
      type Voltage = ElectricPotential;
      type PotentialDifference = ElectricPotential;
      type ElectromotiveForce = ElectricPotential;
      type VoltageSecond = Real(final quantity = "VoltageSecond", final unit = "V.s") "Voltage second";
      type VoltageSlope = Real(final quantity = "VoltageSlope", final unit = "V/s");
      type ElectricFluxDensity = Real(final quantity = "ElectricFluxDensity", final unit = "C/m2");
      type ElectricFlux = Real(final quantity = "ElectricFlux", final unit = "C");
      type Capacitance = Real(final quantity = "Capacitance", final unit = "F", min = 0);
      type CapacitancePerArea = Real(final quantity = "CapacitancePerArea", final unit = "F/m2") "Capacitance per area";
      type Permittivity = Real(final quantity = "Permittivity", final unit = "F/m", min = 0);
      type PermittivityOfVacuum = Permittivity;
      type RelativePermittivity = Real(final quantity = "RelativePermittivity", final unit = "1");
      type ElectricSusceptibility = Real(final quantity = "ElectricSusceptibility", final unit = "1");
      type ElectricPolarization = Real(final quantity = "ElectricPolarization", final unit = "C/m2");
      type Electrization = Real(final quantity = "Electrization", final unit = "V/m");
      type ElectricDipoleMoment = Real(final quantity = "ElectricDipoleMoment", final unit = "C.m");
      type CurrentDensity = Real(final quantity = "CurrentDensity", final unit = "A/m2");
      type LinearCurrentDensity = Real(final quantity = "LinearCurrentDensity", final unit = "A/m");
      type MagneticFieldStrength = Real(final quantity = "MagneticFieldStrength", final unit = "A/m");
      type MagneticPotential = Real(final quantity = "MagneticPotential", final unit = "A");
      type MagneticPotentialDifference = Real(final quantity = "MagneticPotential", final unit = "A");
      type MagnetomotiveForce = Real(final quantity = "MagnetomotiveForce", final unit = "A");
      type CurrentLinkage = Real(final quantity = "CurrentLinkage", final unit = "A");
      type MagneticFluxDensity = Real(final quantity = "MagneticFluxDensity", final unit = "T");
      type MagneticFlux = Real(final quantity = "MagneticFlux", final unit = "Wb");
      type MagneticVectorPotential = Real(final quantity = "MagneticVectorPotential", final unit = "Wb/m");
      type Inductance = Real(final quantity = "Inductance", final unit = "H");
      type SelfInductance = Inductance(min = 0);
      type MutualInductance = Inductance;
      type CouplingCoefficient = Real(final quantity = "CouplingCoefficient", final unit = "1");
      type LeakageCoefficient = Real(final quantity = "LeakageCoefficient", final unit = "1");
      type Permeability = Real(final quantity = "Permeability", final unit = "H/m");
      type PermeabilityOfVacuum = Permeability;
      type RelativePermeability = Real(final quantity = "RelativePermeability", final unit = "1");
      type MagneticSusceptibility = Real(final quantity = "MagneticSusceptibility", final unit = "1");
      type ElectromagneticMoment = Real(final quantity = "ElectromagneticMoment", final unit = "A.m2");
      type MagneticDipoleMoment = Real(final quantity = "MagneticDipoleMoment", final unit = "Wb.m");
      type Magnetization = Real(final quantity = "Magnetization", final unit = "A/m");
      type MagneticPolarization = Real(final quantity = "MagneticPolarization", final unit = "T");
      type ElectromagneticEnergyDensity = Real(final quantity = "EnergyDensity", final unit = "J/m3");
      type PoyntingVector = Real(final quantity = "PoyntingVector", final unit = "W/m2");
      type Resistance = Real(final quantity = "Resistance", final unit = "Ohm");
      type Resistivity = Real(final quantity = "Resistivity", final unit = "Ohm.m");
      type Conductivity = Real(final quantity = "Conductivity", final unit = "S/m");
      type Reluctance = Real(final quantity = "Reluctance", final unit = "H-1");
      type Permeance = Real(final quantity = "Permeance", final unit = "H");
      type PhaseDifference = Real(final quantity = "Angle", final unit = "rad", displayUnit = "deg");
      type Impedance = Resistance;
      type ModulusOfImpedance = Resistance;
      type Reactance = Resistance;
      type QualityFactor = Real(final quantity = "QualityFactor", final unit = "1");
      type LossAngle = Real(final quantity = "Angle", final unit = "rad", displayUnit = "deg");
      type Conductance = Real(final quantity = "Conductance", final unit = "S");
      type Admittance = Conductance;
      type ModulusOfAdmittance = Conductance;
      type Susceptance = Conductance;
      type InstantaneousPower = Real(final quantity = "Power", final unit = "W");
      type ActivePower = Real(final quantity = "Power", final unit = "W");
      type ApparentPower = Real(final quantity = "Power", final unit = "VA");
      type ReactivePower = Real(final quantity = "Power", final unit = "var");
      type PowerFactor = Real(final quantity = "PowerFactor", final unit = "1");
      // added to ISO-chapter 5
      type Transconductance = Real(final quantity = "Transconductance", final unit = "A/V2");
      type InversePotential = Real(final quantity = "InversePotential", final unit = "1/V");
      type ElectricalForceConstant = Real(final quantity = "ElectricalForceConstant", final unit = "N/A");
      // Light and Related Electromagnetic Radiations (chapter 6 of ISO 31-1992)
      type RadiantEnergy = Real(final quantity = "Energy", final unit = "J");
      type RadiantEnergyDensity = Real(final quantity = "EnergyDensity", final unit = "J/m3");
      type SpectralRadiantEnergyDensity = Real(final quantity = "SpectralRadiantEnergyDensity", final unit = "J/m4");
      type RadiantPower = Real(final quantity = "Power", final unit = "W");
      type RadiantEnergyFluenceRate = Real(final quantity = "RadiantEnergyFluenceRate", final unit = "W/m2");
      type RadiantIntensity = Real(final quantity = "RadiantIntensity", final unit = "W/sr");
      type Radiance = Real(final quantity = "Radiance", final unit = "W/(sr.m2)");
      type RadiantExtiance = Real(final quantity = "RadiantExtiance", final unit = "W/m2");
      type Irradiance = Real(final quantity = "Irradiance", final unit = "W/m2");
      type Emissivity = Real(final quantity = "Emissivity", final unit = "1");
      type SpectralEmissivity = Real(final quantity = "SpectralEmissivity", final unit = "1");
      type DirectionalSpectralEmissivity = Real(final quantity = "DirectionalSpectralEmissivity", final unit = "1");
      type LuminousIntensity = Real(final quantity = "LuminousIntensity", final unit = "cd");
      type LuminousFlux = Real(final quantity = "LuminousFlux", final unit = "lm");
      type QuantityOfLight = Real(final quantity = "QuantityOfLight", final unit = "lm.s");
      type Luminance = Real(final quantity = "Luminance", final unit = "cd/m2");
      type LuminousExitance = Real(final quantity = "LuminousExitance", final unit = "lm/m2");
      type Illuminance = Real(final quantity = "Illuminance", final unit = "lx");
      type LightExposure = Real(final quantity = "LightExposure", final unit = "lx.s");
      type LuminousEfficacy = Real(final quantity = "LuminousEfficacy", final unit = "lm/W");
      type SpectralLuminousEfficacy = Real(final quantity = "SpectralLuminousEfficacy", final unit = "lm/W");
      type LuminousEfficiency = Real(final quantity = "LuminousEfficiency", final unit = "1");
      type SpectralLuminousEfficiency = Real(final quantity = "SpectralLuminousEfficiency", final unit = "1");
      type CIESpectralTristimulusValues = Real(final quantity = "CIESpectralTristimulusValues", final unit = "1");
      type ChromaticityCoordinates = Real(final quantity = "CromaticityCoordinates", final unit = "1");
      type SpectralAbsorptionFactor = Real(final quantity = "SpectralAbsorptionFactor", final unit = "1");
      type SpectralReflectionFactor = Real(final quantity = "SpectralReflectionFactor", final unit = "1");
      type SpectralTransmissionFactor = Real(final quantity = "SpectralTransmissionFactor", final unit = "1");
      type SpectralRadianceFactor = Real(final quantity = "SpectralRadianceFactor", final unit = "1");
      type LinearAttenuationCoefficient = Real(final quantity = "AttenuationCoefficient", final unit = "m-1");
      type LinearAbsorptionCoefficient = Real(final quantity = "LinearAbsorptionCoefficient", final unit = "m-1");
      type MolarAbsorptionCoefficient = Real(final quantity = "MolarAbsorptionCoefficient", final unit = "m2/mol");
      type RefractiveIndex = Real(final quantity = "RefractiveIndex", final unit = "1");
      // Acoustics (chapter 7 of ISO 31-1992)
      type StaticPressure = AbsolutePressure;
      type SoundPressure = StaticPressure;
      type SoundParticleDisplacement = Real(final quantity = "Length", final unit = "m");
      type SoundParticleVelocity = Real(final quantity = "Velocity", final unit = "m/s");
      type SoundParticleAcceleration = Real(final quantity = "Acceleration", final unit = "m/s2");
      type VelocityOfSound = Real(final quantity = "Velocity", final unit = "m/s");
      type SoundEnergyDensity = Real(final quantity = "EnergyDensity", final unit = "J/m3");
      type SoundPower = Real(final quantity = "Power", final unit = "W");
      type SoundIntensity = Real(final quantity = "SoundIntensity", final unit = "W/m2");
      type AcousticImpedance = Real(final quantity = "AcousticImpedance", final unit = "Pa.s/m3");
      type SpecificAcousticImpedance = Real(final quantity = "SpecificAcousticImpedance", final unit = "Pa.s/m");
      type MechanicalImpedance = Real(final quantity = "MechanicalImpedance", final unit = "N.s/m");
      type SoundPressureLevel = Real(final quantity = "SoundPressureLevel", final unit = "dB");
      type SoundPowerLevel = Real(final quantity = "SoundPowerLevel", final unit = "dB");
      type DissipationCoefficient = Real(final quantity = "DissipationCoefficient", final unit = "1");
      type ReflectionCoefficient = Real(final quantity = "ReflectionCoefficient", final unit = "1");
      type TransmissionCoefficient = Real(final quantity = "TransmissionCoefficient", final unit = "1");
      type AcousticAbsorptionCoefficient = Real(final quantity = "AcousticAbsorptionCoefficient", final unit = "1");
      type SoundReductionIndex = Real(final quantity = "SoundReductionIndex", final unit = "dB");
      type EquivalentAbsorptionArea = Real(final quantity = "Area", final unit = "m2");
      type ReverberationTime = Real(final quantity = "Time", final unit = "s");
      type LoudnessLevel = Real(final quantity = "LoudnessLevel", final unit = "phon");
      type Loudness = Real(final quantity = "Loudness", final unit = "sone");
      type LoundnessLevel = Real(final quantity = "LoundnessLevel", final unit = "phon") "Obsolete type, use LoudnessLevel instead!";
      type Loundness = Real(final quantity = "Loundness", final unit = "sone") "Obsolete type, use Loudness instead!";
      // Physical chemistry and molecular physics (chapter 8 of ISO 31-1992)
      type RelativeAtomicMass = Real(final quantity = "RelativeAtomicMass", final unit = "1");
      type RelativeMolecularMass = Real(final quantity = "RelativeMolecularMass", final unit = "1");
      type NumberOfMolecules = Real(final quantity = "NumberOfMolecules", final unit = "1");
      type AmountOfSubstance = Real(final quantity = "AmountOfSubstance", final unit = "mol", min = 0);
      type MolarMass = Real(final quantity = "MolarMass", final unit = "kg/mol", min = 0);
