      type MolarVolume = Real(final quantity = "MolarVolume", final unit = "m3/mol", min = 0);
      type MolarDensity = Real(final quantity = "MolarDensity", unit = "mol/m3");
      type MolarEnergy = Real(final quantity = "MolarEnergy", final unit = "J/mol", nominal = 2e4);
      type MolarInternalEnergy = MolarEnergy;
      type MolarHeatCapacity = Real(final quantity = "MolarHeatCapacity", final unit = "J/(mol.K)");
      type MolarEntropy = Real(final quantity = "MolarEntropy", final unit = "J/(mol.K)");
      type MolarEnthalpy = MolarEnergy;
      type MolarFlowRate = Real(final quantity = "MolarFlowRate", final unit = "mol/s");
      type NumberDensityOfMolecules = Real(final quantity = "NumberDensityOfMolecules", final unit = "m-3");
      type MolecularConcentration = Real(final quantity = "MolecularConcentration", final unit = "m-3");
      type MassConcentration = Real(final quantity = "MassConcentration", final unit = "kg/m3");
      type MassFraction = Real(final quantity = "MassFraction", final unit = "1", min = 0, max = 1);
      type Concentration = Real(final quantity = "Concentration", final unit = "mol/m3");
      type VolumeFraction = Real(final quantity = "VolumeFraction", final unit = "1");
      type MoleFraction = Real(final quantity = "MoleFraction", final unit = "1", min = 0, max = 1);
      type ChemicalPotential = Real(final quantity = "ChemicalPotential", final unit = "J/mol");
      type AbsoluteActivity = Real(final quantity = "AbsoluteActivity", final unit = "1");
      type PartialPressure = AbsolutePressure;
      type Fugacity = Real(final quantity = "Fugacity", final unit = "Pa");
      type StandardAbsoluteActivity = Real(final quantity = "StandardAbsoluteActivity", final unit = "1");
      type ActivityCoefficient = Real(final quantity = "ActivityCoefficient", final unit = "1");
      type ActivityOfSolute = Real(final quantity = "ActivityOfSolute", final unit = "1");
      type ActivityCoefficientOfSolute = Real(final quantity = "ActivityCoefficientOfSolute", final unit = "1");
      type StandardAbsoluteActivityOfSolute = Real(final quantity = "StandardAbsoluteActivityOfSolute", final unit = "1");
      type ActivityOfSolvent = Real(final quantity = "ActivityOfSolvent", final unit = "1");
      type OsmoticCoefficientOfSolvent = Real(final quantity = "OsmoticCoefficientOfSolvent", final unit = "1");
      type StandardAbsoluteActivityOfSolvent = Real(final quantity = "StandardAbsoluteActivityOfSolvent", final unit = "1");
      type OsmoticPressure = Real(final quantity = "Pressure", final unit = "Pa", displayUnit = "bar", min = 0);
      type StoichiometricNumber = Real(final quantity = "StoichiometricNumber", final unit = "1");
      type Affinity = Real(final quantity = "Affinity", final unit = "J/mol");
      type MassOfMolecule = Real(final quantity = "Mass", final unit = "kg");
      type ElectricDipoleMomentOfMolecule = Real(final quantity = "ElectricDipoleMomentOfMolecule", final unit = "C.m");
      type ElectricPolarizabilityOfAMolecule = Real(final quantity = "ElectricPolarizabilityOfAMolecule", final unit = "C.m2/V");
      type MicrocanonicalPartitionFunction = Real(final quantity = "MicrocanonicalPartitionFunction", final unit = "1");
      type CanonicalPartitionFunction = Real(final quantity = "CanonicalPartitionFunction", final unit = "1");
      type GrandCanonicalPartitionFunction = Real(final quantity = "GrandCanonicalPartitionFunction", final unit = "1");
      type MolecularPartitionFunction = Real(final quantity = "MolecularPartitionFunction", final unit = "1");
      type StatisticalWeight = Real(final quantity = "StatisticalWeight", final unit = "1");
      type MeanFreePath = Length;
      type DiffusionCoefficient = Real(final quantity = "DiffusionCoefficient", final unit = "m2/s");
      type ThermalDiffusionRatio = Real(final quantity = "ThermalDiffusionRatio", final unit = "1");
      type ThermalDiffusionFactor = Real(final quantity = "ThermalDiffusionFactor", final unit = "1");
      type ThermalDiffusionCoefficient = Real(final quantity = "ThermalDiffusionCoefficient", final unit = "m2/s");
      type ElementaryCharge = Real(final quantity = "ElementaryCharge", final unit = "C");
      type ChargeNumberOfIon = Real(final quantity = "ChargeNumberOfIon", final unit = "1");
      type FaradayConstant = Real(final quantity = "FaradayConstant", final unit = "C/mol");
      type IonicStrength = Real(final quantity = "IonicStrength", final unit = "mol/kg");
      type DegreeOfDissociation = Real(final quantity = "DegreeOfDissociation", final unit = "1");
      type ElectrolyticConductivity = Real(final quantity = "ElectrolyticConductivity", final unit = "S/m");
      type MolarConductivity = Real(final quantity = "MolarConductivity", final unit = "S.m2/mol");
      type TransportNumberOfIonic = Real(final quantity = "TransportNumberOfIonic", final unit = "1");
      // Atomic and Nuclear Physics (chapter 9 of ISO 31-1992)
      type ProtonNumber = Real(final quantity = "ProtonNumber", final unit = "1");
      type NeutronNumber = Real(final quantity = "NeutronNumber", final unit = "1");
      type NucleonNumber = Real(final quantity = "NucleonNumber", final unit = "1");
      type AtomicMassConstant = Real(final quantity = "Mass", final unit = "kg");
      type MassOfElectron = Real(final quantity = "Mass", final unit = "kg");
      type MassOfProton = Real(final quantity = "Mass", final unit = "kg");
      type MassOfNeutron = Real(final quantity = "Mass", final unit = "kg");
      type HartreeEnergy = Real(final quantity = "Energy", final unit = "J");
      type MagneticMomentOfParticle = Real(final quantity = "MagneticMomentOfParticle", final unit = "A.m2");
      type BohrMagneton = MagneticMomentOfParticle;
      type NuclearMagneton = MagneticMomentOfParticle;
      type GyromagneticCoefficient = Real(final quantity = "GyromagneticCoefficient", final unit = "A.m2/(J.s)");
      type GFactorOfAtom = Real(final quantity = "GFactorOfAtom", final unit = "1");
      type GFactorOfNucleus = Real(final quantity = "GFactorOfNucleus", final unit = "1");
      type LarmorAngularFrequency = Real(final quantity = "AngularFrequency", final unit = "s-1");
      type NuclearPrecessionAngularFrequency = Real(final quantity = "AngularFrequency", final unit = "s-1");
      type CyclotronAngularFrequency = Real(final quantity = "AngularFrequency", final unit = "s-1");
      type NuclearQuadrupoleMoment = Real(final quantity = "NuclearQuadrupoleMoment", final unit = "m2");
      type NuclearRadius = Real(final quantity = "Length", final unit = "m");
      type ElectronRadius = Real(final quantity = "Length", final unit = "m");
      type ComptonWavelength = Real(final quantity = "Length", final unit = "m");
      type MassExcess = Real(final quantity = "Mass", final unit = "kg");
      type MassDefect = Real(final quantity = "Mass", final unit = "kg");
      type RelativeMassExcess = Real(final quantity = "RelativeMassExcess", final unit = "1");
      type RelativeMassDefect = Real(final quantity = "RelativeMassDefect", final unit = "1");
      type PackingFraction = Real(final quantity = "PackingFraction", final unit = "1");
      type BindingFraction = Real(final quantity = "BindingFraction", final unit = "1");
      type MeanLife = Real(final quantity = "Time", final unit = "s");
      type LevelWidth = Real(final quantity = "LevelWidth", final unit = "J");
      type Activity = Real(final quantity = "Activity", final unit = "Bq");
      type SpecificActivity = Real(final quantity = "SpecificActivity", final unit = "Bq/kg");
      type DecayConstant = Real(final quantity = "DecayConstant", final unit = "s-1");
      type HalfLife = Real(final quantity = "Time", final unit = "s");
      type AlphaDisintegrationEnergy = Real(final quantity = "Energy", final unit = "J");
      type MaximumBetaParticleEnergy = Real(final quantity = "Energy", final unit = "J");
      type BetaDisintegrationEnergy = Real(final quantity = "Energy", final unit = "J");
      // Nuclear Reactions and Ionizing Radiations (chapter 10 of ISO 31-1992)
      type ReactionEnergy = Real(final quantity = "Energy", final unit = "J");
      type ResonanceEnergy = Real(final quantity = "Energy", final unit = "J");
      type CrossSection = Real(final quantity = "Area", final unit = "m2");
      type TotalCrossSection = Real(final quantity = "Area", final unit = "m2");
      type AngularCrossSection = Real(final quantity = "AngularCrossSection", final unit = "m2/sr");
      type SpectralCrossSection = Real(final quantity = "SpectralCrossSection", final unit = "m2/J");
      type SpectralAngularCrossSection = Real(final quantity = "SpectralAngularCrossSection", final unit = "m2/(sr.J)");
      type MacroscopicCrossSection = Real(final quantity = "MacroscopicCrossSection", final unit = "m-1");
      type TotalMacroscopicCrossSection = Real(final quantity = "TotalMacroscopicCrossSection", final unit = "m-1");
      type ParticleFluence = Real(final quantity = "ParticleFluence", final unit = "m-2");
      type ParticleFluenceRate = Real(final quantity = "ParticleFluenceRate", final unit = "s-1.m2");
      type EnergyFluence = Real(final quantity = "EnergyFluence", final unit = "J/m2");
      type EnergyFluenceRate = Real(final quantity = "EnergyFluenceRate", final unit = "W/m2");
      type CurrentDensityOfParticles = Real(final quantity = "CurrentDensityOfParticles", final unit = "m-2.s-1");
      type MassAttenuationCoefficient = Real(final quantity = "MassAttenuationCoefficient", final unit = "m2/kg");
      type MolarAttenuationCoefficient = Real(final quantity = "MolarAttenuationCoefficient", final unit = "m2/mol");
      type AtomicAttenuationCoefficient = Real(final quantity = "AtomicAttenuationCoefficient", final unit = "m2");
      type HalfThickness = Real(final quantity = "Length", final unit = "m");
      type TotalLinearStoppingPower = Real(final quantity = "TotalLinearStoppingPower", final unit = "J/m");
      type TotalAtomicStoppingPower = Real(final quantity = "TotalAtomicStoppingPower", final unit = "J.m2");
      type TotalMassStoppingPower = Real(final quantity = "TotalMassStoppingPower", final unit = "J.m2/kg");
      type MeanLinearRange = Real(final quantity = "Length", final unit = "m");
      type MeanMassRange = Real(final quantity = "MeanMassRange", final unit = "kg/m2");
      type LinearIonization = Real(final quantity = "LinearIonization", final unit = "m-1");
      type TotalIonization = Real(final quantity = "TotalIonization", final unit = "1");
      type Mobility = Real(final quantity = "Mobility", final unit = "m2/(V.s)");
      type IonNumberDensity = Real(final quantity = "IonNumberDensity", final unit = "m-3");
      type RecombinationCoefficient = Real(final quantity = "RecombinationCoefficient", final unit = "m3/s");
      type NeutronNumberDensity = Real(final quantity = "NeutronNumberDensity", final unit = "m-3");
      type NeutronSpeed = Real(final quantity = "Velocity", final unit = "m/s");
      type NeutronFluenceRate = Real(final quantity = "NeutronFluenceRate", final unit = "s-1.m-2");
      type TotalNeutronSourceDensity = Real(final quantity = "TotalNeutronSourceDesity", final unit = "s-1.m-3");
      type SlowingDownDensity = Real(final quantity = "SlowingDownDensity", final unit = "s-1.m-3");
      type ResonanceEscapeProbability = Real(final quantity = "ResonanceEscapeProbability", final unit = "1");
      type Lethargy = Real(final quantity = "Lethargy", final unit = "1");
      type SlowingDownArea = Real(final quantity = "Area", final unit = "m2");
      type DiffusionArea = Real(final quantity = "Area", final unit = "m2");
      type MigrationArea = Real(final quantity = "Area", final unit = "m2");
      type SlowingDownLength = Real(final quantity = "SLength", final unit = "m");
      type DiffusionLength = Length;
      type MigrationLength = Length;
      type NeutronYieldPerFission = Real(final quantity = "NeutronYieldPerFission", final unit = "1");
      type NeutronYieldPerAbsorption = Real(final quantity = "NeutronYieldPerAbsorption", final unit = "1");
      type FastFissionFactor = Real(final quantity = "FastFissionFactor", final unit = "1");
      type ThermalUtilizationFactor = Real(final quantity = "ThermalUtilizationFactor", final unit = "1");
      type NonLeakageProbability = Real(final quantity = "NonLeakageProbability", final unit = "1");
      type Reactivity = Real(final quantity = "Reactivity", final unit = "1");
      type ReactorTimeConstant = Real(final quantity = "Time", final unit = "s");
      type EnergyImparted = Real(final quantity = "Energy", final unit = "J");
      type MeanEnergyImparted = Real(final quantity = "Energy", final unit = "J");
      type SpecificEnergyImparted = Real(final quantity = "SpecificEnergy", final unit = "Gy");
      type AbsorbedDose = Real(final quantity = "AbsorbedDose", final unit = "Gy");
      type DoseEquivalent = Real(final quantity = "DoseEquivalent", final unit = "Sv");
      type AbsorbedDoseRate = Real(final quantity = "AbsorbedDoseRate", final unit = "Gy/s");
      type LinearEnergyTransfer = Real(final quantity = "LinearEnergyTransfer", final unit = "J/m");
      type Kerma = Real(final quantity = "Kerma", final unit = "Gy");
      type KermaRate = Real(final quantity = "KermaRate", final unit = "Gy/s");
      type MassEnergyTransferCoefficient = Real(final quantity = "MassEnergyTransferCoefficient", final unit = "m2/kg");
      type Exposure = Real(final quantity = "Exposure", final unit = "C/kg");
      type ExposureRate = Real(final quantity = "ExposureRate", final unit = "C/(kg.s)");
      // chapter 11 is not defined in ISO 31-1992
      // Characteristic Numbers (chapter 12 of ISO 31-1992)
      type ReynoldsNumber = Real(final quantity = "ReynoldsNumber", final unit = "1");
      type EulerNumber = Real(final quantity = "EulerNumber", final unit = "1");
      type FroudeNumber = Real(final quantity = "FroudeNumber", final unit = "1");
      type GrashofNumber = Real(final quantity = "GrashofNumber", final unit = "1");
      type WeberNumber = Real(final quantity = "WeberNumber", final unit = "1");
      type MachNumber = Real(final quantity = "MachNumber", final unit = "1");
      type KnudsenNumber = Real(final quantity = "KnudsenNumber", final unit = "1");
      type StrouhalNumber = Real(final quantity = "StrouhalNumber", final unit = "1");
      type FourierNumber = Real(final quantity = "FourierNumber", final unit = "1");
      type PecletNumber = Real(final quantity = "PecletNumber", final unit = "1");
      type RayleighNumber = Real(final quantity = "RayleighNumber", final unit = "1");
      type NusseltNumber = Real(final quantity = "NusseltNumber", final unit = "1");
      type BiotNumber = NusseltNumber;
      // The Biot number (Bi) is used when
      // the Nusselt number is reserved
      // for convective transport of heat.
      type StantonNumber = Real(final quantity = "StantonNumber", final unit = "1");
      type FourierNumberOfMassTransfer = Real(final quantity = "FourierNumberOfMassTransfer", final unit = "1");
      type PecletNumberOfMassTransfer = Real(final quantity = "PecletNumberOfMassTransfer", final unit = "1");
      type GrashofNumberOfMassTransfer = Real(final quantity = "GrashofNumberOfMassTransfer", final unit = "1");
      type NusseltNumberOfMassTransfer = Real(final quantity = "NusseltNumberOfMassTransfer", final unit = "1");
      type StantonNumberOfMassTransfer = Real(final quantity = "StantonNumberOfMassTransfer", final unit = "1");
      type PrandtlNumber = Real(final quantity = "PrandtlNumber", final unit = "1");
      type SchmidtNumber = Real(final quantity = "SchmidtNumber", final unit = "1");
      type LewisNumber = Real(final quantity = "LewisNumber", final unit = "1");
      type MagneticReynoldsNumber = Real(final quantity = "MagneticReynoldsNumber", final unit = "1");
      type AlfvenNumber = Real(final quantity = "AlfvenNumber", final unit = "1");
      type HartmannNumber = Real(final quantity = "HartmannNumber", final unit = "1");
      type CowlingNumber = Real(final quantity = "CowlingNumber", final unit = "1");
      // Solid State Physics (chapter 13 of ISO 31-1992)
      type BraggAngle = Angle;
      type OrderOfReflexion = Real(final quantity = "OrderOfReflexion", final unit = "1");
      type ShortRangeOrderParameter = Real(final quantity = "RangeOrderParameter", final unit = "1");
      type LongRangeOrderParameter = Real(final quantity = "RangeOrderParameter", final unit = "1");
      type DebyeWallerFactor = Real(final quantity = "DebyeWallerFactor", final unit = "1");
      type CircularWavenumber = Real(final quantity = "CircularWavenumber", final unit = "m-1");
      type FermiCircularWavenumber = Real(final quantity = "FermiCircularWavenumber", final unit = "m-1");
      type DebyeCircularWavenumber = Real(final quantity = "DebyeCircularWavenumber", final unit = "m-1");
      type DebyeCircularFrequency = Real(final quantity = "AngularFrequency", final unit = "s-1");
      type DebyeTemperature = ThermodynamicTemperature;
      type SpectralConcentration = Real(final quantity = "SpectralConcentration", final unit = "s/m3");
      type GrueneisenParameter = Real(final quantity = "GrueneisenParameter", final unit = "1");
      type MadelungConstant = Real(final quantity = "MadelungConstant", final unit = "1");
      type DensityOfStates = Real(final quantity = "DensityOfStates", final unit = "J-1/m-3");
      type ResidualResistivity = Real(final quantity = "ResidualResistivity", final unit = "Ohm.m");
      type LorenzCoefficient = Real(final quantity = "LorenzCoefficient", final unit = "V2/K2");
      type HallCoefficient = Real(final quantity = "HallCoefficient", final unit = "m3/C");
      type ThermoelectromotiveForce = Real(final quantity = "ThermoelectromotiveForce", final unit = "V");
      type SeebeckCoefficient = Real(final quantity = "SeebeckCoefficient", final unit = "V/K");
      type PeltierCoefficient = Real(final quantity = "PeltierCoefficient", final unit = "V");
      type ThomsonCoefficient = Real(final quantity = "ThomsonCoefficient", final unit = "V/K");
      type RichardsonConstant = Real(final quantity = "RichardsonConstant", final unit = "A/(m2.K2)");
      type FermiEnergy = Real(final quantity = "Energy", final unit = "eV");
      type GapEnergy = Real(final quantity = "Energy", final unit = "eV");
      type DonorIonizationEnergy = Real(final quantity = "Energy", final unit = "eV");
      type AcceptorIonizationEnergy = Real(final quantity = "Energy", final unit = "eV");
      type ActivationEnergy = Real(final quantity = "Energy", final unit = "eV");
      type FermiTemperature = ThermodynamicTemperature;
      type ElectronNumberDensity = Real(final quantity = "ElectronNumberDensity", final unit = "m-3");
      type HoleNumberDensity = Real(final quantity = "HoleNumberDensity", final unit = "m-3");
      type IntrinsicNumberDensity = Real(final quantity = "IntrinsicNumberDensity", final unit = "m-3");
      type DonorNumberDensity = Real(final quantity = "DonorNumberDensity", final unit = "m-3");
      type AcceptorNumberDensity = Real(final quantity = "AcceptorNumberDensity", final unit = "m-3");
      type EffectiveMass = Mass;
      type MobilityRatio = Real(final quantity = "MobilityRatio", final unit = "1");
      type RelaxationTime = Time;
      type CarrierLifeTime = Time;
      type ExchangeIntegral = Real(final quantity = "Energy", final unit = "eV");
      type CurieTemperature = ThermodynamicTemperature;
      type NeelTemperature = ThermodynamicTemperature;
      type LondonPenetrationDepth = Length;
      type CoherenceLength = Length;
      type LandauGinzburgParameter = Real(final quantity = "LandauGinzburgParameter", final unit = "1");
      type FluxiodQuantum = Real(final quantity = "FluxiodQuantum", final unit = "Wb");
      type TimeAging = Real(final quantity = "1/CRML.Units.SI.Time", final unit = "1/s");
      type ChargeAging = Real(final quantity = "1/Modelica.SIunits.ElectricCharge", final unit = "1/(A.s)");
      // Other types not defined in ISO 31-1992
      type PerUnit = Real(unit = "1");
      type DimensionlessRatio = Real(unit = "1");
      // Complex types for electrical systems (not defined in ISO 31-1992)
      operator record ComplexCurrent = Complex(redeclare CRML.Units.SI.Current re, redeclare CRML.Units.SI.Current im) "Complex electrical current";
      operator record ComplexCurrentSlope = Complex(redeclare CRML.Units.SI.CurrentSlope re, redeclare CRML.Units.SI.CurrentSlope im) "Complex current slope";
      operator record ComplexCurrentDensity = Complex(redeclare CRML.Units.SI.CurrentDensity re, redeclare CRML.Units.SI.CurrentDensity im) "Complex electrical current density";
      operator record ComplexElectricPotential = Complex(redeclare CRML.Units.SI.ElectricPotential re, redeclare CRML.Units.SI.ElectricPotential im) "Complex electric potential";
      operator record ComplexPotentialDifference = Complex(redeclare CRML.Units.SI.PotentialDifference re, redeclare CRML.Units.SI.PotentialDifference im) "Complex electric potential difference";
      operator record ComplexVoltage = Complex(redeclare CRML.Units.SI.Voltage re, redeclare CRML.Units.SI.Voltage im) "Complex electrical voltage";
      operator record ComplexVoltageSlope = Complex(redeclare CRML.Units.SI.VoltageSlope re, redeclare CRML.Units.SI.VoltageSlope im) "Complex voltage slope";
      operator record ComplexElectricFieldStrength = Complex(redeclare CRML.Units.SI.ElectricFieldStrength re, redeclare CRML.Units.SI.ElectricFieldStrength im) "Complex electric field strength";
      operator record ComplexElectricFluxDensity = Complex(redeclare CRML.Units.SI.ElectricFluxDensity re, redeclare CRML.Units.SI.ElectricFluxDensity im) "Complex electric flux density";
      operator record ComplexElectricFlux = Complex(redeclare CRML.Units.SI.ElectricFlux re, redeclare CRML.Units.SI.ElectricFlux im) "Complex electric flux";
      operator record ComplexMagneticFieldStrength = Complex(redeclare CRML.Units.SI.MagneticFieldStrength re, redeclare CRML.Units.SI.MagneticFieldStrength im) "Complex magnetic field strength";
      operator record ComplexMagneticPotential = Complex(redeclare CRML.Units.SI.MagneticPotential re, redeclare CRML.Units.SI.MagneticPotential im) "Complex magnetic potential";
      operator record ComplexMagneticPotentialDifference = Complex(redeclare CRML.Units.SI.MagneticPotentialDifference re, redeclare CRML.Units.SI.MagneticPotentialDifference im) "Complex magnetic potential difference";
      operator record ComplexMagnetomotiveForce = Complex(redeclare CRML.Units.SI.MagnetomotiveForce re, redeclare CRML.Units.SI.MagnetomotiveForce im) "Complex magneto motive force";
      operator record ComplexMagneticFluxDensity = Complex(redeclare CRML.Units.SI.MagneticFluxDensity re, redeclare CRML.Units.SI.MagneticFluxDensity im) "Complex magnetic flux density";
      operator record ComplexMagneticFlux = Complex(redeclare CRML.Units.SI.MagneticFlux re, redeclare CRML.Units.SI.MagneticFlux im) "Complex magnetic flux";
      operator record ComplexReluctance = Complex(redeclare CRML.Units.SI.Reluctance re, redeclare CRML.Units.SI.Reluctance im) "Complex reluctance" annotation(
        Documentation(info = "<html>
<p>
Since magnetic material properties like reluctance and permeance often are anisotropic resp. salient,
a special operator instead of multiplication (compare: tensor vs. vector) is required.
<a href=\"modelica://Modelica.Magnetic.FundamentalWave\">Modelica.Magnetic.FundamentalWave</a> uses a
special record <a href=\"modelica://Modelica.Magnetic.FundamentalWave.Types.Salient\">Salient</a>
which is only valid in the rotor-fixed coordinate system.
</p>
<p>
<b>Note:</b> To avoid confusion, no magnetic material properties should be defined as Complex units.
</p>
</html>"));
      operator record ComplexImpedance = Complex(redeclare Resistance re, redeclare Reactance im) "Complex electrical impedance";
      operator record ComplexAdmittance = Complex(redeclare Conductance re, redeclare Susceptance im) "Complex electrical admittance";
      operator record ComplexPower = Complex(redeclare ActivePower re, redeclare ReactivePower im) "Complex electrical power";
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Line(points = {{-66, 78}, {-66, -40}}, color = {64, 64, 64}), Ellipse(extent = {{12, 36}, {68, -38}}, lineColor = {64, 64, 64}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-74, 78}, {-66, -40}}, lineColor = {64, 64, 64}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Polygon(points = {{-66, -4}, {-66, 6}, {-16, 56}, {-16, 46}, {-66, -4}}, lineColor = {64, 64, 64}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Polygon(points = {{-46, 16}, {-40, 22}, {-2, -40}, {-10, -40}, {-46, 16}}, lineColor = {64, 64, 64}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Ellipse(extent = {{22, 26}, {58, -28}}, lineColor = {64, 64, 64}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(points = {{68, 2}, {68, -46}, {64, -60}, {58, -68}, {48, -72}, {18, -72}, {18, -64}, {46, -64}, {54, -60}, {58, -54}, {60, -46}, {60, -26}, {64, -20}, {68, -6}, {68, 2}}, lineColor = {64, 64, 64}, smooth = Smooth.Bezier, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid)}),
        Documentation(info = "<html>
<p>This package provides predefined types, such as <i>Mass</i>, <i>Angle</i>, <i>Time</i>, based on the international standard on units, e.g., </p>
<p><code>   <b>type</b> Angle = Real(<b>final</b> quantity = &quot;Angle&quot;,</code></p>
<p><code>                     <b>final</b> unit     = &quot;rad&quot;,</code></p>
<p><code>                     displayUnit    = &quot;deg&quot;);</code> </p>
<p><br>Copyright &copy; 1998-2016, Modelica Association and DLR. </p>
<p>This package is copied from package Modelica.SIunits in Modelica package version 3.2.2.</p>
</html>", revisions = "<html>
<ul>
<li><i>May 25, 2011</i> by Stefan Wischhusen:<br/>Added molar units for energy and enthalpy.</li>
<li><i>Jan. 27, 2010</i> by Christian Kral:<br/>Added complex units.</li>
<li><i>Dec. 14, 2005</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Add User&#39;;s Guide and removed &quot;min&quot; values for Resistance and Conductance.</li>
<li><i>October 21, 2002</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a> and Christian Schweiger:<br/>Added new package <b>Conversions</b>. Corrected typo <i>Wavelenght</i>.</li>
<li><i>June 6, 2000</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Introduced the following new types<br/>type Temperature = ThermodynamicTemperature;<br/>types DerDensityByEnthalpy, DerDensityByPressure, DerDensityByTemperature, DerEnthalpyByPressure, DerEnergyByDensity, DerEnergyByPressure<br/>Attribute &quot;final&quot; removed from min and max values in order that these values can still be changed to narrow the allowed range of values.<br/>Quantity=&quot;Stress&quot; removed from type &quot;Stress&quot;, in order that a type &quot;Stress&quot; can be connected to a type &quot;Pressure&quot;.</li>
<li><i>Oct. 27, 1999</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>New types due to electrical library: Transconductance, InversePotential, Damping.</li>
<li><i>Sept. 18, 1999</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Renamed from SIunit to SIunits. Subpackages expanded, i.e., the SIunits package, does no longer contain subpackages.</li>
<li><i>Aug 12, 1999</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Type &quot;Pressure&quot; renamed to &quot;AbsolutePressure&quot; and introduced a new type &quot;Pressure&quot; which does not contain a minimum of zero in order to allow convenient handling of relative pressure. Redefined BulkModulus as an alias to AbsolutePressure instead of Stress, since needed in hydraulics.</li>
<li><i>June 29, 1999</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Bug-fix: Double definition of &quot;Compressibility&quot; removed and appropriate &quot;extends Heat&quot; clause introduced in package SolidStatePhysics to incorporate ThermodynamicTemperature.</li>
<li><i>April 8, 1998</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a> and Astrid Jaschinski:<br/>Complete ISO 31 chapters realized.</li>
<li><i>Nov. 15, 1997</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a> and Hubertus Tummescheit:<br/>Some chapters realized.</li>
</ul>
</html>"));
    end SI;

    package nonSI
      type Time_minute = Real(final quantity = "Time", final unit = "min");
      type Angle_deg = Real(final quantity = "Angle", final unit = "deg") annotation(
        Documentation(info = "<html>
<p><b>Version 1.0</b></p>
</HTML>
        "));
      type AngularVelocity_rpm = Real(final quantity = "Angular velocity", final unit = "rev/min") annotation(
        Documentation(info = "<html>
<p><b>Version 1.0</b></p>
</HTML>
        "));
      type Temperature_degC = Real(final quantity = "ThermodynamicTemperature", final unit = "degC") annotation(
        Documentation(info = "<html>
<p><b>Version 1.0</b></p>
</HTML>
        "));
      type Pressure_bar = Real(final quantity = "Pressure", final unit = "bar");
      type Power_kW = Real(final quantity = "Power", final unit = "kW");
      type Power_MW = Real(final quantity = "Power", final unit = "MW");
      type VolumeFlowRate_m3h = Real(final quantity = "VolumeFlowRate", final unit = "m3/h");
    end nonSI;

    package xSI "Additional SI units"
      type PressureLossCoefficient = Real(final quantity = "Pressure loss coefficient", final unit = "m-4") annotation(
        Documentation(info = "<html>
<p><b>Version 1.0</b></p>
</HTML>
        "));
      type DerDensityByEnthalpy = Real(final unit = "kg2/(m3.J)");
      type DerDensityByEntropy = Real(final quantity = "DerDensityByEntropy", final unit = "kg2.K/(m3.J)");
      type DerEnergyByTemperature = Real(final quantity = "Derivative of the specific energy wrt. the temperature", final unit = "J/(kg.K)") annotation(
        Documentation(info = "<html>
<p><b>Version 1.0</b></p>
</HTML>
        "));
      type DerEnergyByPressure = Real(final quantity = "DerEnergyByPressure", final unit = "J/Pa");
      type DerEntropyByTemperature = Real(final quantity = "DerEntropyByTemperature", final unit = "J/K2");
      type DerEntropyByPressure = Real(final quantity = "DerEntropyByPressure", final unit = "J/(K.Pa)");
      type DerPressureByDensity = Real(final quantity = "DerPressureByDensity", final unit = "Pa.m3/kg");
      type DerPressureBySpecificVolume = Real(final quantity = "DerPressureBySpecificVolume", final unit = "Pa.kg/m3");
      type DerPressureByTemperature = Real(final quantity = "DerPressureByTemperature", final unit = "Pa/K");
      type DerVolumeByTemperature = Real(final quantity = "DerVolumeByTemperature", final unit = "m3/K");
      type DerVolumeByPressure = Real(final quantity = "DerVolumeByPressure", final unit = "m3/Pa");
      type Cv = Real(final quantity = "Cv U.S.", final unit = "m4/(s.N5)") annotation(
        Documentation(info = "<html>
<p><b>Version 1.0</b></p>
</HTML>
        "));
      type SonicConductance = Real(final quantity = "Sonic conductance", final unit = "m3/(s.Pa)") annotation(
        Documentation(info = "<html>
<p><b>Version 1.0</b></p>
</HTML>
        "));
      type IdealGasConstant = Real(final quantity = "Ideal gas constant", final unit = "J/(kg.K)");
      type ViscousFriction = Real(final quantity = "Viscous friction", final unit = "N/(m/s)");
    end xSI;
    annotation(
      Documentation(info = "<html>
</html>"),
  Diagram(graphics),
  Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Text(extent = {{-64, 36}, {58, -32}}, textString = "Units")}));
  end Units;

  package ETL
    package UsersGuide "User's Guide"
      class Overview "Overview of ETL"
        annotation(
          Documentation(info = "<html>
<p>ETL is a language for the simulation of temporal requirements on cyber-physical systems.</p>
<p>This library is a Modelica implementation of ETL.</p>
<p>For more information, please consult the following references:</p>
<p><span style=\"font-family: Wingdings; color: #fe5815;\">&sect; </span></span><span style=\"font-family: Arial;\">Bouskela D. and Jardin (2018), &ldquo;ETL: A New Temporal Language for the Verification of Cyber-Physical Systems,&rdquo; 2018 Annual IEEE International Systems Conference (SysCon). </p>
</html>"),Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(origin = {-10.167, -15}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.833, 20.0}, {-15.833, 30.0}, {14.167, 40.0}, {24.167, 20.0}, {4.167, -30.0}, {14.167, -30.0}, {24.167, -30.0}, {24.167, -40.0}, {-5.833, -50.0}, {-15.833, -30.0}, {4.167, 20.0}, {-5.833, 20.0}}, smooth = Smooth.Bezier), Ellipse(origin = {1.5, 56.5}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-12.5, -12.5}, {12.5, 12.5}})}));
      end Overview;

      class ReqSysProLicense "License"
        annotation(
          Documentation(info = "<html>
<p><b><span style=\"font-size: 12pt; color: #008000;\">The ETL License </span></b></p>
<p>Licensed by EDF under the provisions of an open source licence to be decided.</p>
<p>Copyright &copy; 2020, EDF. </p>
</html>"),Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(origin = {-10.167, -15}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.833, 20.0}, {-15.833, 30.0}, {14.167, 40.0}, {24.167, 20.0}, {4.167, -30.0}, {14.167, -30.0}, {24.167, -30.0}, {24.167, -40.0}, {-5.833, -50.0}, {-15.833, -30.0}, {4.167, 20.0}, {-5.833, 20.0}}, smooth = Smooth.Bezier), Ellipse(origin = {1.5, 56.5}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-12.5, -12.5}, {12.5, 12.5}})}));
      end ReqSysProLicense;

      package ReleaseNotes "Release notes"
        class Version_0_1 "Version 0.1"
          annotation(
            DocumentationClass = true,
            Documentation(info = "<html>
<p><b><span style=\"font-size: 10pt; color: #008000;\">Version 0.1 (March 11, 2020)</span></b></p>
<p>This is the first beta release of the library. </p>
</html>"),  Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(origin = {-10.167, -15}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.833, 20.0}, {-15.833, 30.0}, {14.167, 40.0}, {24.167, 20.0}, {4.167, -30.0}, {14.167, -30.0}, {24.167, -30.0}, {24.167, -40.0}, {-5.833, -50.0}, {-15.833, -30.0}, {4.167, 20.0}, {-5.833, 20.0}}, smooth = Smooth.Bezier), Ellipse(origin = {1.5, 56.5}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-12.5, -12.5}, {12.5, 12.5}})}));
        end Version_0_1;

        class Version_0_2 "Version 0.2"
          annotation(
            DocumentationClass = true,
            Documentation(info = "<html>
<p><b><span style=\"font-size: 10pt; color: #008000;\">Version 0.2 (February 10, 2022)</span></b></p>
<p>This is the second beta release of the library. </p>
</html>"),  Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(origin = {-10.167, -15}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.833, 20.0}, {-15.833, 30.0}, {14.167, 40.0}, {24.167, 20.0}, {4.167, -30.0}, {14.167, -30.0}, {24.167, -30.0}, {24.167, -40.0}, {-5.833, -50.0}, {-15.833, -30.0}, {4.167, 20.0}, {-5.833, 20.0}}, smooth = Smooth.Bezier), Ellipse(origin = {1.5, 56.5}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-12.5, -12.5}, {12.5, 12.5}})}));
        end Version_0_2;
        annotation(
          Icon(graphics = {Polygon(points = {{-80, -100}, {-80, 100}, {0, 100}, {0, 20}, {80, 20}, {80, -100}, {-80, -100}}, lineColor = {0, 0, 0}, fillColor = {245, 245, 245}, fillPattern = FillPattern.Solid), Polygon(points = {{0, 100}, {80, 20}, {0, 20}, {0, 100}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Line(points = {{2, -12}, {50, -12}}, color = {0, 0, 0}), Ellipse(extent = {{-56, 2}, {-28, -26}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Line(points = {{2, -60}, {50, -60}}, color = {0, 0, 0}), Ellipse(extent = {{-56, -46}, {-28, -74}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Release notes</span></b></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This section summarizes the changes that have been performed on package ETL.</span></p>
</html>"));
      end ReleaseNotes;

      class Contacts "Contacts"
        annotation(
          Icon(graphics = {Rectangle(extent = {{-100, 70}, {100, -72}}, lineColor = {0, 0, 0}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Polygon(points = {{-100, -72}, {100, -72}, {0, 20}, {-100, -72}}, lineColor = {0, 0, 0}, smooth = Smooth.None, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Polygon(points = {{22, 0}, {100, 70}, {100, -72}, {22, 0}}, lineColor = {0, 0, 0}, smooth = Smooth.None, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Polygon(points = {{-100, 70}, {100, 70}, {0, -20}, {-100, 70}}, lineColor = {0, 0, 0}, smooth = Smooth.None, fillColor = {241, 241, 241}, fillPattern = FillPattern.Solid)}),
          Documentation(info = "<html>
<p><b><span style=\"font-size: 12pt; color: #008000;\">Contacts </span></b></p>
<dd>Daniel Bouskela</dd>
<dd>Audrey Jardin</dd>
<dd>Yulu Dong<br></dd>
<dd>EDF Lab - PRISME</dd>
<dd>6, quai Watier</dd>
<dd>F-78401 Chatou Cedex</dd>
<dd>France<br></dd>
<dd>email: <a href=\"mailto:daniel.bouskela@edf.fr\">daniel.bouskela@edf.fr</a></dd>
<dd>email: <a href=\"mailto:audrey.jardin@edf.fr\">audrey.jardin@edf.fr</a></dd>
<dd>email: <a href=\"mailto:yulu.dong@edf.fr\">yulu.dong@edf.fr</a><br></dd>
</html>"));
      end Contacts;
      annotation(
        Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(origin = {-10.167, -15}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.833, 20.0}, {-15.833, 30.0}, {14.167, 40.0}, {24.167, 20.0}, {4.167, -30.0}, {14.167, -30.0}, {24.167, -30.0}, {24.167, -40.0}, {-5.833, -50.0}, {-15.833, -30.0}, {4.167, 20.0}, {-5.833, 20.0}}, smooth = Smooth.Bezier), Ellipse(origin = {1.5, 56.5}, fillColor = {255, 255, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-12.5, -12.5}, {12.5, 12.5}})}),
        DocumentationClass = true,
        Documentation(info = "<html>
<p><b><span style=\"font-size: 12pt; color: #008000;\">Users Guide of the ETL Library</span></b></p>
</html>"));
    end UsersGuide;

    package TimeLocators
      block Periods "Generates multiple time periods"
        import CRML.ETL.Types.Boolean4;
        import CRML;
        parameter Boolean leftBoundaryIncluded = true "If true, the left boundaries of the time periods are included";
        parameter Boolean rightBoundaryIncluded = true "If true, the right boundaries of the time periods are included";
        parameter Boolean durationSpecified = false "If true, closing events are given by duration on u2, else closing events is given by events on u2" annotation(
          Evaluate = true);
        parameter Boolean discreteClockSpecified = false "If true, duration is given in clock ticks" annotation(
          Evaluate = true,
          Dialog(enable = durationSpecified));
      protected
        Boolean e(start = false, fixed = true) = (time > 0);
        parameter String name = if durationSpecified then "periods" else "periods";
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        discrete Integer index(start = 0, fixed = true);
        discrete Integer indexMax(start = 0, fixed = true);
        Real[N] tf(each start = -1, each fixed = true);
        Boolean[N] not_y_timePeriod(each start = false, each fixed = true) = not y.timeSlot;
        Boolean u1_(start = false, fixed = true) = (u1 == Boolean4.true4);
        discrete Integer ticks(start = 0, fixed = true);
        outer CRML.TimeLocators.Continuous.Master master;
        Boolean masterPeriod = tl.timePeriod and master.y.timePeriod;
      public
        CRML.ETL.Connectors.TimeLocatorOutput[N] y(timePeriod(each fixed = true, each start = false)) "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        Connectors.Boolean4Input u1 "Opening event" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
      public
        Connectors.WhileInput tl "Master time period" annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        Connectors.Boolean4Input u2 "Closing event" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), visible = not durationSpecified));
        Connectors.RealInput continuousDuration "Time period duration" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), visible = durationSpecified and not discreteClockSpecified));
        Connectors.IntegerInput discreteDuration "Time period duration in clock ticks" annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}}), visible = durationSpecified and discreteClockSpecified));
        discrete Connectors.Boolean4Input clock "Clock ticks" annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}}), visible = durationSpecified and discreteClockSpecified));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        if (cardinality(u2) == 0) then
          u2 = Boolean4.false4;
        end if;
        if (cardinality(continuousDuration) == 0) then
          continuousDuration = -1;
        end if;
        if (cardinality(discreteDuration) == 0) then
          discreteDuration = -1;
        end if;
        if (cardinality(clock) == 0) then
          clock = tl.clock;
        end if;
        indexMax = CRML.ETL.Utilities.firstTrueIndex(y.timePeriod, reverse = true);
        for i in 1:N loop
          y[i].timePeriod = y[i].timeSlot and masterPeriod;
          y[i].timeSlot = if discreteClockSpecified then ((ticks <= tf[i]) or ((i == index) and edge(u1_)) or ((i == index) and u1_ and edge(e))) else ((time < tf[i]) or ((i == index) and edge(u1_)) or ((i == index) and u1_ and edge(e)));
          y[i].clock = clock;
          y[i].isLeftBoundaryIncluded = leftBoundaryIncluded;
          y[i].isRightBoundaryIncluded = rightBoundaryIncluded;
          y[i].indexMax = indexMax;
        end for;
      algorithm
        /* Open a new time period at initial time if u1 is already true */
        when (u1 == Boolean4.true4 and edge(e)) then
          index := CRML.ETL.Utilities.firstTrueIndex(pre(not_y_timePeriod));
          if ((index >= 1) and (index <= N)) then
            tf[index] := if discreteClockSpecified then ticks + (if (discreteDuration >= 0) then discreteDuration else Modelica.Constants.inf) else time + (if (continuousDuration >= 0) then continuousDuration else Modelica.Constants.inf);
          else
            assert(false, "Maximum number N of overlapping time periods is exceeded");
          end if;
        end when;
        /* Open a new time period after each event on u1 */
        when u1 == Boolean4.true4 then
          index := CRML.ETL.Utilities.firstTrueIndex(pre(not_y_timePeriod));
          if ((index >= 1) and (index <= N)) then
            tf[index] := if discreteClockSpecified then ticks + (if (discreteDuration >= 0) then discreteDuration else Modelica.Constants.inf) else time + (if (continuousDuration >= 0) then continuousDuration else Modelica.Constants.inf);
          else
            assert(false, "Maximum number N of overlapping time periods is exceeded");
          end if;
        end when;
        /* Close all time periods at next event on u2 */
        when u2 == Boolean4.true4 then
          if continuousDuration < 0 or discreteDuration < 0 then
            for i in 1:N loop
              tf[i] := time;
            end for;
          end if;
        end when;
        /* Close all time periods when the master period ends */
        when not masterPeriod then
          for i in 1:N loop
            tf[i] := time;
          end for;
        end when;
        /* Count clock ticks */
        when clock == Boolean4.true4 then
          ticks := pre(ticks) + 1;
        end when;
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {170, 213, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-78, 86}, {76, 38}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = name), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-50, -34}, {-50, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-48, -12}, {52, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{52, -12}, {52, -34}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-62, -34}, {58, -34}}, color = {175, 175, 175}), Line(points = {{-50, -12}, {-50, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Rectangle(extent = {{22, 2}, {52, -12}}, lineColor = {0, 0, 0}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid), Line(points = {{-50, 10}, {22, 10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, 10}, {22, -12}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {20, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{22, -12}, {24, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-52, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, -12}, {-48, -10}}, color = {0, 0, 0}, pattern = LinePattern.Dash), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = rightBoundaryIncluded), Line(points = {{90, 30}, {70, 30}, {70, -52}, {90, -52}}, color = {0, 0, 0}, visible = not rightBoundaryIncluded), Line(points = {{-90, 30}, {-70, 30}, {-70, -52}, {-90, -52}}, color = {0, 0, 0}, visible = not leftBoundaryIncluded), Text(extent = {{-28, -10}, {22, -34}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u")}),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent = {{-86, 38}, {-72, 22}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Text(extent = {{-66, -2}, {-52, -18}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Text(extent = {{-56, -42}, {-42, -58}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Text(extent = {{14, 38}, {28, 22}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Text(extent = {{24, -2}, {38, -18}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Text(extent = {{54, -42}, {68, -58}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Text(extent = {{-6, 38}, {8, 22}}, lineColor = {238, 46, 47}, fontName = "Symbol", textString = ""), Text(extent = {{74, 38}, {88, 22}}, lineColor = {238, 46, 47}, fontName = "Symbol", textString = ""), Rectangle(extent = {{-80, 20}, {0, 0}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, pattern = LinePattern.None), Rectangle(extent = {{20, 20}, {80, 0}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, pattern = LinePattern.None), Text(extent = {{-68, 14}, {-14, 6}}, lineColor = {0, 0, 0}, textString = "Time period"), Text(extent = {{22, 14}, {76, 6}}, lineColor = {0, 0, 0}, textString = "Time period"), Line(points = {{-90, 0}, {-80, 0}, {-80, 20}, {0, 20}, {0, 0}, {20, 0}, {20, 20}, {80, 20}, {80, 0}, {96, 0}}, color = {0, 0, 0}, arrow = {Arrow.None, Arrow.Filled}), Rectangle(extent = {{-60, -20}, {0, -40}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, pattern = LinePattern.None), Rectangle(extent = {{30, -20}, {80, -40}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, pattern = LinePattern.None), Line(points = {{-90, -40}, {-60, -40}, {-60, -20}, {0, -20}, {0, -40}, {30, -40}, {30, -20}, {80, -20}, {80, -40}, {96, -40}}, color = {0, 0, 0}, arrow = {Arrow.None, Arrow.Filled}), Text(extent = {{-56, -26}, {-2, -34}}, lineColor = {0, 0, 0}, textString = "Time period"), Text(extent = {{26, -26}, {80, -34}}, lineColor = {0, 0, 0}, textString = "Time period"), Rectangle(extent = {{-50, -60}, {0, -80}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, pattern = LinePattern.None), Rectangle(extent = {{60, -60}, {80, -80}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, pattern = LinePattern.None), Line(points = {{-90, -80}, {-50, -80}, {-50, -60}, {0, -60}, {0, -80}, {60, -80}, {60, -60}, {80, -60}, {80, -80}, {96, -80}}, color = {0, 0, 0}, arrow = {Arrow.None, Arrow.Filled}), Text(extent = {{-50, -66}, {4, -74}}, lineColor = {0, 0, 0}, textString = "Time period"), Line(points = {{0, 22}, {0, -84}}, color = {0, 0, 0}, pattern = LinePattern.Dot), Line(points = {{80, 24}, {80, -82}}, color = {0, 0, 0}, pattern = LinePattern.Dot), Text(extent = {{106, 96}, {120, 80}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Text(extent = {{122, 96}, {170, 84}}, lineColor = {0, 0, 0}, textString = "Opening event"), Text(extent = {{124, 76}, {172, 64}}, lineColor = {0, 0, 0}, textString = "Closing event"), Text(extent = {{108, 76}, {122, 60}}, lineColor = {238, 46, 47}, fontName = "Symbol", textString = ""), Polygon(points = {{-120, 90}, {-120, 70}, {-100, 80}, {-120, 90}}, lineColor = {162, 29, 33}, fillColor = {162, 29, 33}, fillPattern = FillPattern.Solid), Line(points = {{-90, 80}, {92, 80}}, color = {0, 0, 0}, pattern = LinePattern.Dash, arrow = {Arrow.None, Arrow.Filled}), Ellipse(extent = {{-92, 82}, {-88, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-82, 82}, {-78, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-72, 82}, {-68, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-62, 82}, {-58, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-52, 82}, {-48, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-42, 82}, {-38, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-32, 82}, {-28, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-22, 82}, {-18, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-12, 82}, {-8, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-2, 82}, {2, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{8, 82}, {12, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{18, 82}, {22, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{28, 82}, {32, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{38, 82}, {42, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{48, 82}, {52, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{58, 82}, {62, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{68, 82}, {72, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Ellipse(extent = {{78, 82}, {82, 78}}, lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid), Text(extent = {{-38, 72}, {46, 60}}, lineColor = {0, 0, 0}, textString = "Discrete  time clock (optional)")}),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>Periods</b>(<b>u1</b> = opening_event [, <b>u2</b> = closing_event or duration] [, <b>clock</b> = clock] [, <b>tl</b> = master_time_locator]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a <b>Periods</b>. </span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">A time locator is composed of several time periods on the continuous physical clock that may overlap (cf. illustration in the Diagram Layer).</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">A time period is a time interval betwen to events. A time period is opened at each opening event. All opened time periods are closed when a closing event occurs.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">An event occurs when a <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> becomes true.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The opening event occurs when <b>u1</b> becomes true inside the master time period specified by the while block connected at input<b> tl</b>. If no master time period is specified, then the opening event occurs whenever <b>u1</b> becomes true.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">There are two ways of specitying the closing event according to parameter </span><code><b>durationSpecified</b></code><span style=\"font-family: MS Shell Dlg 2;\">:</span></p>
<ul>
<li><span style=\"font-family: MS Shell Dlg 2;\">If </span><span style=\"font-family: Courier New;\">durationSpecified</span><span style=\"font-family: MS Shell Dlg 2;\"> is false, then the closing event occurs when <b>u2</b> becomes true.</span></li>
<li><span style=\"font-family: MS Shell Dlg 2;\">If </span><span style=\"font-family: Courier New;\">durationSpecified</span><span style=\"font-family: MS Shell Dlg 2;\"> is true, then the closing event occurs <i>n</i> seconds (if </span><span style=\"font-family: Courier New;\">discreteClockSpecified</span><span style=\"font-family: MS Shell Dlg 2;\">=false) or <i>n</i> clock ticks (if </span><span style=\"font-family: Courier New;\">discreteClockSpecified</span><span style=\"font-family: MS Shell Dlg 2;\">=true) after <b>u1</b> becomes true, <i>n</i> being the value at input <b>u2</b>.</span></li>
</ul>
<p><br><span style=\"font-family: MS Shell Dlg 2;\">Therefore, the type of <b>u2</b> is <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> if </span><span style=\"font-family: Courier New;\">durationSpecified=</span><span style=\"font-family: MS Shell Dlg 2;\">false, Real if </span><span style=\"font-family: Courier New;\">durationSpecified=</span><span style=\"font-family: MS Shell Dlg 2;\">true and </span><span style=\"font-family: Courier New;\">clockSpecified=</span><span style=\"font-family: MS Shell Dlg 2;\">false, and Integer if </span><span style=\"font-family: Courier New;\">durationSpecified=</span><span style=\"font-family: MS Shell Dlg 2;\">true and </span><span style=\"font-family: Courier New;\">discreteClockSpecified=</span><span style=\"font-family: MS Shell Dlg 2;\">true.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Additionally, all time periods are closed when the master time period closes.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">If <b>u2</b> is not connected, then there is no closing event from <b>u2</b> (but closing events may come from <b>tl</b> is <b>tl</b> is connected).</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The boundaries of the time periods are open or closed according to parameters </span><code><b>leftBoundaryIncluded</b> and <b>rightBoundaryIncluded.</b></code></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The maximum number of overlapping time periods is set by the parameter<b> </b></span><span style=\"font-family: Courier New;\"><a href=\"modelica://CRML.ETL.Types\">nMaxOverlap</a></span><span style=\"font-family: MS Shell Dlg 2;\">. If the number of overlapping time periods exceeds </span><span style=\"font-family: Courier New;\"><a href=\"modelica://CRML.ETL.Types\">nMaxOverlap</a></span><span style=\"font-family: MS Shell Dlg 2;\">, an error is raised.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">A time period is represented by a Boolean that is true when the time period is open, and false when the time period is closed.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The time periods that constitute the continuous time locator are stored in vector y</span><span style=\"font-family: Courier New;\">.timePeriod[]</span><span style=\"font-family: MS Shell Dlg 2;\">.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The master time period can be created using the <a href=\"modelica://CRML.ETL.TimeLocators.While\">While</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The events <b>u1</b> and <b>u2</b> can be generated by converting Boolean signals to <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> signals with the block <a href=\"modelica://CRML.Blocks.Logical4.BooleanToBoolean4\">BooleanToBoolean4</a>.</span></p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
      end Periods;

      block While "While time locator"
        import CRML.ETL.Types.Boolean4;
        parameter Boolean leftBoundaryIncluded = true "If true, the left boundaries of the time periods are included";
        parameter Boolean rightBoundaryIncluded = true "If true, the right boundaries of the time periods are included";
      public
        Connectors.WhileOutput y "Vector of time periods" annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -100})));
        Connectors.Boolean4Input u "Alternating opening and closing events" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
      public
        Connectors.WhileInput tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
      equation
        if (cardinality(tl) == 0) then
          tl.timePeriod = true;
          tl.clock = Boolean4.true4;
          tl.isLeftBoundaryIncluded = true;
          tl.isRightBoundaryIncluded = true;
        end if;
        y.timePeriod = (u == Boolean4.true4) and tl.timePeriod;
        y.clock = Boolean4.true4;
        y.isLeftBoundaryIncluded = leftBoundaryIncluded;
        y.isRightBoundaryIncluded = rightBoundaryIncluded;
        annotation(
          Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}, initialScale = 0.1, preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {170, 255, 255}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-70, 30}, {70, -52}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-78, 88}, {76, 40}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "while"), Line(points = {{-90, 30}, {-70, 30}, {-70, -52}, {-90, -52}}, color = {0, 0, 0}, visible = not leftBoundaryIncluded), Line(points = {{-50, 30}, {-70, 30}, {-70, -52}, {-50, -52}}, color = {0, 0, 0}, visible = leftBoundaryIncluded), Line(points = {{50, 30}, {70, 30}, {70, -52}, {50, -52}}, color = {0, 0, 0}, visible = rightBoundaryIncluded), Line(points = {{90, 30}, {70, 30}, {70, -52}, {90, -52}}, color = {0, 0, 0}, visible = not rightBoundaryIncluded), Text(extent = {{-40, 2}, {10, -22}}, lineColor = {175, 175, 175}, pattern = LinePattern.Dash, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, textString = "%u"), Line(points = {{-50, 10}, {20, 10}}, color = {0, 0, 0}), Line(points = {{-50, -30}, {-50, 10}}, color = {0, 0, 0}), Line(points = {{20, 10}, {20, -30}}, color = {0, 0, 0}), Line(points = {{-52, -30}, {56, -30}}, color = {175, 175, 175}), Line(points = {{40, -30}, {40, 10}}, color = {0, 0, 0}), Line(points = {{52, 10}, {52, -30}}, color = {0, 0, 0}), Line(points = {{40, 10}, {52, 10}}, color = {0, 0, 0})}),
          Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}}, initialScale = 0.1, preserveAspectRatio = false), graphics = {Text(extent = {{-86, 38}, {-72, 22}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Text(extent = {{14, 38}, {28, 22}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Text(extent = {{-6, 38}, {8, 22}}, lineColor = {238, 46, 47}, fontName = "Symbol", textString = ""), Text(extent = {{74, 38}, {88, 22}}, lineColor = {238, 46, 47}, fontName = "Symbol", textString = ""), Rectangle(extent = {{-80, 20}, {0, 0}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, pattern = LinePattern.None), Rectangle(extent = {{20, 20}, {80, 0}}, lineColor = {0, 0, 0}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid, pattern = LinePattern.None), Text(extent = {{-68, 14}, {-14, 6}}, lineColor = {0, 0, 0}, textString = "Time period"), Text(extent = {{22, 14}, {76, 6}}, lineColor = {0, 0, 0}, textString = "Time period"), Line(points = {{-90, 0}, {-80, 0}, {-80, 20}, {0, 20}, {0, 0}, {20, 0}, {20, 20}, {80, 20}, {80, 0}, {96, 0}}, color = {0, 0, 0}, arrow = {Arrow.None, Arrow.Filled}), Line(points = {{80, 24}, {80, -82}}, color = {0, 0, 0}, pattern = LinePattern.Dot), Text(extent = {{106, 96}, {120, 80}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Text(extent = {{122, 96}, {170, 84}}, lineColor = {0, 0, 0}, textString = "Opening event"), Text(extent = {{124, 76}, {172, 64}}, lineColor = {0, 0, 0}, textString = "Closing event"), Text(extent = {{108, 76}, {122, 60}}, lineColor = {238, 46, 47}, fontName = "Symbol", textString = "")}),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>While</b>(<b>u </b>= opening_or_closing_event [, <b>tl </b>= master_time_period]); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The<b> While</span></b> block creates a master time period which is a special case of a time locator with no overlapping time periods. The <b>While</b> block truncates the time periods created with the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block or the <b>While</b> block whose <b>tl</b> inputs are connected to the output <b>y</b>.</p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Opening and closing events are respectively delivered on input <b>u</b> when <b>u</b> becomes respectively true and false.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">While can only be used as the master time locator of a <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block or another <b>While</b> block.</span></p>
</html>"));
      end While;

      block ShowDiscretePeriods "Visualizer of a discrete time periods"
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
      public
        Connectors.TimeLocatorInput[N] tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        CRML.Blocks.Events.ClockEvent[N] eventClock annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
        CRML.Blocks.Events.ClockToBoolean[N] clockToBoolean annotation(
          Placement(transformation(extent = {{40, -10}, {60, 10}})));
        Connectors.BooleanOutput[N] y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        Attributes.PeriodTimePeriod[N] timePeriod annotation(
          Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
      equation
        connect(clockToBoolean.u, eventClock.y) annotation(
          Line(points = {{38, 0}, {11, 0}}, color = {175, 175, 175}, pattern = LinePattern.Dot, thickness = 0.5));
        connect(clockToBoolean.y, y) annotation(
          Line(points = {{62, 0}, {110, 0}}, color = {217, 67, 180}));
        connect(tl, timePeriod.tl) annotation(
          Line(points = {{0, 100}, {0, 40}, {-50, 40}, {-50, 10}}, color = {0, 0, 255}));
        connect(timePeriod.y, eventClock.u) annotation(
          Line(points = {{-39, 0}, {-11, 0}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(lineColor = {64, 64, 64}, fillColor = {170, 213, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Sphere, extent = {{-40, -42}, {40, 40}}), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(initialScale = 0.04)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>ShowDiscreteTimeLocator</b>(<b>tl</b> = discrete_time_locator); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Displays the time periods of a discrete <span style=\"font-family: MS Shell Dlg 2;\"><a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
</html>"));
      end ShowDiscretePeriods;

      block ShowDiscreteWhile "Visualizer of a discrete time while"
        Connectors.WhileInput tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        CRML.Blocks.Events.ClockEvent eventClock annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
        CRML.Blocks.Events.ClockToBoolean clockToBoolean annotation(
          Placement(transformation(extent = {{40, -10}, {60, 10}})));
        Connectors.BooleanOutput y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        Attributes.WhileTimePeriod timePeriod annotation(
          Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
      equation
        connect(clockToBoolean.u, eventClock.y) annotation(
          Line(points = {{38, 0}, {11, 0}}, color = {175, 175, 175}, pattern = LinePattern.Dot, thickness = 0.5));
        connect(clockToBoolean.y, y) annotation(
          Line(points = {{62, 0}, {110, 0}}, color = {217, 67, 180}));
        connect(tl, timePeriod.tl) annotation(
          Line(points = {{0, 100}, {0, 40}, {-50, 40}, {-50, 10}}, color = {0, 0, 255}));
        connect(timePeriod.y, eventClock.u) annotation(
          Line(points = {{-39, 0}, {-11, 0}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Ellipse(lineColor = {64, 64, 64}, fillColor = {170, 213, 255}, pattern = LinePattern.None, fillPattern = FillPattern.Sphere, extent = {{-40, -42}, {40, 40}}), Ellipse(extent = {{60, 10}, {80, -10}}, lineColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillColor = DynamicSelect({235, 235, 235}, if y > 0.5 then {0, 255, 0} else {235, 235, 235}), fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(initialScale = 0.04)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>ShowDiscreteTimeWhile</b>(<b>tl</b> = discrete_time_while); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Displays the time periods of a discrete <span style=\"font-family: MS Shell Dlg 2;\"><a href=\"modelica://CRML.ETL.TimeLocators.While\">While</a> block in the form of clock ticks inside the time periods of the time locator.</span></p>
</html>"));
      end ShowDiscreteWhile;

      package Attributes
        block PeriodStart "Returns the starting events of a single time period"
        protected
          Boolean t(start = false, fixed = true) = tl.timePeriod;
        public
          Connectors.TimeLocatorInput tl annotation(
            Placement(transformation(extent = {{-10, 90}, {10, 110}})));
          Connectors.BooleanOutput y annotation(
            Placement(transformation(extent = {{100, -10}, {120, 10}})));
        equation
          y = edge(t);
          annotation(
            Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-86, -64}, {-50, -64}, {-50, -20}, {60, -20}, {60, -66}, {88, -66}}, color = {0, 0, 0}), Text(extent = {{-72, 40}, {-26, -22}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol")}),
            Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-86, -64}, {-50, -64}, {-50, -20}, {60, -20}, {60, -66}, {88, -66}}, color = {0, 0, 0}), Text(extent = {{-72, 40}, {-26, -22}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol")}),
            Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> =<b>ShowDiscreteTimeLocator</b>(<b>tl</b> = discrete_time_locator); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Displays the time periods of a <span style=\"font-family: MS Shell Dlg 2;\"><a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block in the form of clock ticks inside the time periods of the time locator.</span></p>
</html>"));
        end PeriodStart;

        block PeriodEnd "Returns closing events of a single time period"
        protected
          Boolean t(start = true, fixed = true) = not tl.timePeriod;
        public
          Connectors.TimeLocatorInput tl annotation(
            Placement(transformation(extent = {{-10, 90}, {10, 110}})));
          Connectors.BooleanOutput y annotation(
            Placement(transformation(extent = {{100, -10}, {120, 10}})));
        equation
          y = edge(t);
          annotation(
            Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-86, -64}, {-50, -64}, {-50, -20}, {60, -20}, {60, -66}, {88, -66}}, color = {0, 0, 0}), Text(extent = {{36, 40}, {82, -22}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol")}),
            Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-86, -64}, {-50, -64}, {-50, -20}, {60, -20}, {60, -66}, {88, -66}}, color = {0, 0, 0}), Text(extent = {{36, 40}, {82, -22}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol")}),
            Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> =<b>ShowDiscreteTimeLocator</b>(<b>tl</b> = discrete_time_locator); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Displays the time periods of a <span style=\"font-family: MS Shell Dlg 2;\"><a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block in the form of clock ticks inside the time periods of the time locator.</span></p>
</html>"));
        end PeriodEnd;

        block IsLeftBoundaryIncluded "Returns true if the left boundary of the time period is included"
          Connectors.TimeLocatorInput tl annotation(
            Placement(transformation(extent = {{-10, 90}, {10, 110}})));
          Connectors.BooleanOutput y annotation(
            Placement(transformation(extent = {{100, -10}, {120, 10}})));
        equation
          y = tl.isLeftBoundaryIncluded;
          annotation(
            Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-86, -64}, {-50, -64}, {-50, -20}, {60, -20}, {60, -66}, {88, -66}}, color = {0, 0, 0}), Line(points = {{-50, 20}, {-50, -12}}, color = {0, 0, 0})}),
            Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-86, -64}, {-50, -64}, {-50, -20}, {60, -20}, {60, -66}, {88, -66}}, color = {0, 0, 0}), Line(points = {{-50, 20}, {-50, -12}}, color = {0, 0, 0})}),
            Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> =<b>ShowDiscreteTimeLocator</b>(<b>tl</b> = discrete_time_locator); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Displays the time periods of a <span style=\"font-family: MS Shell Dlg 2;\"><a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block in the form of clock ticks inside the time periods of the time locator.</span></p>
</html>"));
        end IsLeftBoundaryIncluded;

        block IsRightBoundaryIncluded "Returns true if the right boundary of the time period is included"
          Connectors.TimeLocatorInput tl annotation(
            Placement(transformation(extent = {{-10, 90}, {10, 110}})));
          Connectors.BooleanOutput y annotation(
            Placement(transformation(extent = {{100, -10}, {120, 10}})));
        equation
          y = tl.isRightBoundaryIncluded;
          annotation(
            Icon(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-86, -64}, {-50, -64}, {-50, -20}, {60, -20}, {60, -66}, {88, -66}}, color = {0, 0, 0}), Line(points = {{60, 18}, {60, -14}}, color = {0, 0, 0})}),
            Diagram(coordinateSystem(initialScale = 0.04), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, lineThickness = 5, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised), Line(points = {{-86, -64}, {-50, -64}, {-50, -20}, {60, -20}, {60, -66}, {88, -66}}, color = {0, 0, 0}), Line(points = {{60, 18}, {60, -14}}, color = {0, 0, 0})}),
            Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> =<b>ShowDiscreteTimeLocator</b>(<b>tl</b> = discrete_time_locator); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>Displays the time periods of a <span style=\"font-family: MS Shell Dlg 2;\"><a href=\"modelica://ETL.TimeLocators.DiscreteTimeLocator\">DiscreteTimeLocator</a> block in the form of clock ticks inside the time periods of the time locator.</span></p>
</html>"));
        end IsRightBoundaryIncluded;

        block PeriodTimePeriod "Extracts the time period of a single time period"
          ETL.Connectors.BooleanOutput y annotation(
            Placement(transformation(extent = {{100, -10}, {120, 10}})));
          ETL.Connectors.TimeLocatorInput tl annotation(
            Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
        equation
          y = tl.timePeriod;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-86, -24}, {-50, -24}, {-50, 20}, {60, 20}, {60, -26}, {88, -26}}, color = {0, 0, 0}), Rectangle(extent = {{-66, -46}, {0, -62}}, lineColor = {0, 0, 0}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid, radius = 0), Rectangle(extent = {{0, -46}, {66, -62}}, lineColor = {0, 0, 0}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid, radius = 0)}),
            Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-86, -24}, {-50, -24}, {-50, 20}, {60, 20}, {60, -26}, {88, -26}}, color = {0, 0, 0}), Rectangle(extent = {{-66, -46}, {0, -62}}, lineColor = {0, 0, 0}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid, radius = 0), Rectangle(extent = {{0, -46}, {66, -62}}, lineColor = {0, 0, 0}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid, radius = 0)}));
        end PeriodTimePeriod;

        block WhileTimePeriod "Extracts the time period of a while locator"
          ETL.Connectors.BooleanOutput y annotation(
            Placement(transformation(extent = {{100, -10}, {120, 10}})));
          ETL.Connectors.WhileInput tl annotation(
            Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
        equation
          y = tl.timePeriod;
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-86, -24}, {-50, -24}, {-50, 20}, {60, 20}, {60, -26}, {88, -26}}, color = {0, 0, 0}), Rectangle(extent = {{-66, -46}, {0, -62}}, lineColor = {0, 0, 0}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid, radius = 0), Rectangle(extent = {{0, -46}, {66, -62}}, lineColor = {0, 0, 0}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid, radius = 0)}),
            Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-86, -24}, {-50, -24}, {-50, 20}, {60, 20}, {60, -26}, {88, -26}}, color = {0, 0, 0}), Rectangle(extent = {{-66, -46}, {0, -62}}, lineColor = {0, 0, 0}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid, radius = 0), Rectangle(extent = {{0, -46}, {66, -62}}, lineColor = {0, 0, 0}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid, radius = 0)}));
        end WhileTimePeriod;

        annotation(
          Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(extent = {{-76, -26}, {80, -76}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-76, 24}, {80, -26}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-76, 74}, {80, 24}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Line(points = {{-28, 74}, {-28, -76}}, color = {95, 95, 95}), Line(points = {{24, 74}, {24, -76}}, color = {95, 95, 95})}));
      end Attributes;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Text(extent = {{-64, 36}, {58, -32}}, lineColor = {0, 0, 0}, textString = ""), Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Line(points = {{-80, -66}, {-50, -66}, {-50, -20}, {50, -20}, {50, -66}, {80, -66}}, color = {0, 0, 0}), Text(extent = {{28, 68}, {74, 6}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol"), Text(extent = {{-70, 68}, {-24, 6}}, lineColor = {0, 0, 0}, textString = "", fontName = "Symbol")}));
    end TimeLocators;

    package Requirements
      block CheckAnytime
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
      public
        Connectors.Boolean4Input u "Boolean4 condition" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        Connectors.TimeLocatorInput[N] tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
        Connectors.Boolean4Output y "Result of the comparison" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        CRML.Blocks.Logical4.And4_n and4(N = N) annotation(
          Placement(transformation(extent = {{70, -10}, {90, 10}})));
        Evaluator.Eval[N] eval annotation(
          Placement(transformation(extent = {{30, -10}, {50, 10}})));
        CRML.Blocks.Routing.Boolean4Replicator boolean4Replicator(nout = N) annotation(
          Placement(transformation(extent = {{-90, -10}, {-70, 10}})));
        CRML.Blocks.Logical4.Or4[N] or4_1 annotation(
          Placement(transformation(extent = {{-10, 10}, {10, 30}})));
        CRML.Blocks.Logical4.Not4[N] not4_1 annotation(
          Placement(transformation(extent = {{-50, 20}, {-30, 40}})));
      equation
        connect(tl, eval.tl) annotation(
          Line(points = {{0, 100}, {0, 60}, {40, 60}, {40, 10}}, color = {0, 0, 255}));
        connect(u, boolean4Replicator.u) annotation(
          Line(points = {{-110, 0}, {-92, 0}}, color = {162, 29, 33}));
        connect(eval.y, and4.u) annotation(
          Line(points = {{51, 0}, {69, 0}}, color = {162, 29, 33}));
        connect(and4.y, y) annotation(
          Line(points = {{91, 0}, {110, 0}}, color = {162, 29, 33}));
        connect(boolean4Replicator.y, eval.u) annotation(
          Line(points = {{-69, 0}, {29, 0}}, color = {162, 29, 33}));
        connect(not4_1.y, or4_1.u1) annotation(
          Line(points = {{-29, 30}, {-20, 30}, {-20, 28}, {-11, 28}}, color = {162, 29, 33}));
        connect(boolean4Replicator.y, or4_1.u2) annotation(
          Line(points = {{-69, 0}, {-20, 0}, {-20, 12}, {-11, 12}}, color = {162, 29, 33}));
        connect(boolean4Replicator.y, not4_1.u) annotation(
          Line(points = {{-69, 0}, {-60, 0}, {-60, 30}, {-51, 30}}, color = {162, 29, 33}));
        connect(or4_1.y, eval.a) annotation(
          Line(points = {{11, 20}, {20, 20}, {20, 8}, {29, 8}}, color = {162, 29, 33}));
        //         Text(
        //           extent={{-74,32},{74,-36}},
        //           lineColor={0,0,0},
        //           fillColor={28,108,200},
        //           fillPattern=FillPattern.Solid,
        //           textString=boxName),
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-70, 72}, {70, 44}}, lineColor = {28, 108, 200}, textString = "Check"), Text(extent = {{-70, 18}, {70, -10}}, lineColor = {28, 108, 200}, textString = "anytime")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckAnytime </b>(<b>u</b> = condition, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the condition <b>u</b> is satisfied (true) as soon as <b>u</b> becomes true within the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create time locators, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://CRML.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://CRML.Blocks.Logical4.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another <a href=\"modelica://CRML.ETL.Requirements.Ensure\">Ensure</a>, <a href=\"modelica://CRML.ETL.Requirements.CheckInteger\">CheckInteger</a> or <a href=\"modelica://CRML.ETL.Requirements.CheckReal\">CheckReal</a> block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
      end CheckAnytime;

      block CheckAtEnd
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
      public
        Connectors.Boolean4Input u "Boolean4 condition" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        Connectors.TimeLocatorInput[N] tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
        Connectors.Boolean4Output y "Result of the comparison" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        CRML.Blocks.Logical4.And4_n and4(N = N) annotation(
          Placement(transformation(extent = {{70, -10}, {90, 10}})));
        Evaluator.Eval[N] eval annotation(
          Placement(transformation(extent = {{30, -10}, {50, 10}})));
        CRML.Blocks.Routing.Boolean4Replicator boolean4Replicator(nout = N) annotation(
          Placement(transformation(extent = {{-90, -10}, {-70, 10}})));
        CRML.Blocks.Logical.BooleanConstant[N] booleanConstant(each K = false) annotation(
          Placement(transformation(extent = {{-40, 10}, {-20, 30}})));
        CRML.Blocks.Logical4.BooleanToBoolean4[N] booleanToBoolean3_1 annotation(
          Placement(transformation(extent = {{-4, 16}, {4, 24}})));
      equation
        connect(tl, eval.tl) annotation(
          Line(points = {{0, 100}, {0, 60}, {40, 60}, {40, 10}}, color = {0, 0, 255}));
        connect(u, boolean4Replicator.u) annotation(
          Line(points = {{-110, 0}, {-92, 0}}, color = {162, 29, 33}));
        connect(eval.y, and4.u) annotation(
          Line(points = {{51, 0}, {69, 0}}, color = {162, 29, 33}));
        connect(and4.y, y) annotation(
          Line(points = {{91, 0}, {110, 0}}, color = {162, 29, 33}));
        connect(boolean4Replicator.y, eval.u) annotation(
          Line(points = {{-69, 0}, {29, 0}}, color = {162, 29, 33}));
        connect(booleanConstant.y, booleanToBoolean3_1.u) annotation(
          Line(points = {{-19, 20}, {-4.4, 20}}, color = {217, 67, 180}));
        connect(booleanToBoolean3_1.y, eval.a) annotation(
          Line(points = {{4.4, 20}, {20, 20}, {20, 8}, {29, 8}}, color = {162, 29, 33}));
        //         Text(
        //           extent={{-74,32},{74,-36}},
        //           lineColor={0,0,0},
        //           fillColor={28,108,200},
        //           fillPattern=FillPattern.Solid,
        //           textString=boxName),
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-70, 72}, {70, 44}}, lineColor = {28, 108, 200}, textString = "Check"), Text(extent = {{-70, 18}, {70, -10}}, lineColor = {28, 108, 200}, textString = "at end")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckAtEnd </b>(<b>u</b> = condition, <b>tl</b> = time_period, <b>checkAtEnd</b>); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the condition <b>u</b> is satisfied (true) at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create time locators, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://CRML.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://CRML.Blocks.Logical4.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another <a href=\"modelica://CRML.ETL.Requirements.Check\">Check</a>, <a href=\"modelica://CRML.ETL.Requirements.CheckInteger\">CheckInteger</a> or <a href=\"modelica://CRML.ETL.Requirements.CheckReal\">CheckReal</a> block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
      end CheckAtEnd;

      block CheckInteger
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        parameter String boxName = condition[1].name;
        Connectors.Boolean4Input u "Boolean4 condition" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        Connectors.TimeLocatorInput[N] tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
        Connectors.Boolean4Output y "Result of the comparison" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        CRML.Blocks.Logical4.And4_n and4(N = N) annotation(
          Placement(transformation(extent = {{70, -10}, {90, 10}})));
        Evaluator.Eval[N] eval annotation(
          Placement(transformation(extent = {{30, -10}, {50, 10}})));
        CRML.Blocks.Routing.Boolean4Replicator boolean4Replicator(nout = N) annotation(
          Placement(transformation(extent = {{-90, -10}, {-70, 10}})));
        Connectors.IntegerInput threshold annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
        CRML.Blocks.Routing.IntegerReplicator integerReplicator(nout = N) annotation(
          Placement(transformation(extent = {{-90, -90}, {-70, -70}})));
        replaceable model Function = Functions.MathInteger.EventCounter annotation(
          Placement(transformation(extent = {{-40, 10}, {-20, 30}})),
          choices(choice(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter "Event counter")));
        Function[N] genericFunction annotation(
          Placement(transformation(extent = {{-50, -10}, {-30, 10}})));
        replaceable model Condition = Conditions.MathInteger.IntegerGreater annotation(
          Placement(transformation(extent = {{0, 10}, {20, 30}})),
          choices(choice(redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerGreater ">"), choice(redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerGreaterEqual ">="), choice(redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerLower "<"), choice(redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerLowerEqual "<="), choice(redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerEqual "=="), choice(redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerNotEqual "<>")));
        Condition[N] condition annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
        CRML.Blocks.Logical4.BooleanToBoolean4[N] booleanToBoolean3_1 annotation(
          Placement(transformation(extent = {{16, 4}, {24, 12}})));
      equation
        connect(tl, eval.tl) annotation(
          Line(points = {{0, 100}, {0, 60}, {40, 60}, {40, 10}}, color = {0, 0, 255}));
        connect(u, boolean4Replicator.u) annotation(
          Line(points = {{-110, 0}, {-92, 0}}, color = {162, 29, 33}));
        connect(eval.y, and4.u) annotation(
          Line(points = {{51, 0}, {69, 0}}, color = {162, 29, 33}));
        connect(and4.y, y) annotation(
          Line(points = {{91, 0}, {110, 0}}, color = {162, 29, 33}));
        connect(threshold, integerReplicator.u) annotation(
          Line(points = {{-110, -80}, {-92, -80}}, color = {255, 127, 0}));
        connect(boolean4Replicator.y, genericFunction.u) annotation(
          Line(points = {{-69, 0}, {-51, 0}}, color = {162, 29, 33}));
        connect(tl, genericFunction.tl) annotation(
          Line(points = {{0, 100}, {0, 60}, {-40, 60}, {-40, 10}}, color = {0, 0, 255}));
        connect(genericFunction.y, condition.u) annotation(
          Line(points = {{-29, 0}, {-20, 0}, {-20, 8}, {-11, 8}}, color = {255, 127, 0}));
        connect(integerReplicator.y, condition.threshold) annotation(
          Line(points = {{-69, -80}, {-20, -80}, {-20, -8}, {-11, -8}}, color = {255, 127, 0}));
        connect(condition.y, eval.u) annotation(
          Line(points = {{11, 0}, {29, 0}}, color = {162, 29, 33}));
        connect(genericFunction.ft, condition.ft) annotation(
          Line(points = {{-40, -11}, {-40, -20}, {0, -20}, {0, -11}}, color = {102, 44, 145}));
        connect(condition.decisionEvent, booleanToBoolean3_1.u) annotation(
          Line(points = {{11, 8}, {15.6, 8}}, color = {217, 67, 180}));
        connect(booleanToBoolean3_1.y, eval.a) annotation(
          Line(points = {{24.4, 8}, {29, 8}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {244, 125, 35}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-74, 32}, {74, -36}}, lineColor = {0, 0, 0}, fillColor = {28, 108, 200}, fillPattern = FillPattern.Solid, textString = boxName), Text(extent = {{-70, 72}, {70, 44}}, lineColor = {28, 108, 200}, textString = "Check"), Text(extent = {{-70, 18}, {70, -10}}, lineColor = {28, 108, 200}, textString = "integer")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckInteger </b>(<b>u</b> = condition, <b>tl</b> = time_period, <b>func</b> = IntegerFunction(<b>threshold</b> = integer_threshold, <b>tl </b>= tl)); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>The purpose of this block is to generalize the <a href=\"modelica://CRML.ETL.Requirements.Check\">Check</a> block in order to evaluate requirements that take integer functions as arguments such as:</p>
<p style=\"margin-left: 30px;\">within <b>tl</b> ensure count <b>u</b> &lt; <b>threshold</b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">which means</span></p>
<p style=\"margin-left: 30px;\"><span style=\"font-family: MS Shell Dlg 2;\">at the end time locator <b>tl</b>, ensure that the number of events on <b>u</b> is less than <b>threshold</b>.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">In this example, <b>func</b> is the function count that counts the number of events on <b>u</b>, i.e. the number of occurences when condition becomes true (is satisfied) and compares it to <b>threshold</b>.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Function <b>func</b> can be chosen from the dialog box among predefined integer functions of the <a href=\"modelica://CRML.ETL.Requirements.Functions.MathInteger\">Functions</a> package. Currently, the only implemented integer function is the <a href=\"modelica://CRML.ETL.Requirements.Functions.MathInteger.EventCounter\">EventCounter</a>.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The comparator to the <b>threshold</b> (e.g. &gt;, &lt;, etc.) can be chosen from the dialog box among the predefined integer comparators of the <a href=\"modelica://CRML.ETL.Requirements.Conditions.MathInteger\">Conditions</a> package.</span></p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
      end CheckInteger;

      block CheckReal
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        parameter String boxName = condition[1].name;
        Connectors.Boolean4Input u "Boolean4 condition" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        Connectors.TimeLocatorInput[N] tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
        Connectors.Boolean4Output y "Result of the comparison" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        CRML.Blocks.Logical4.And4_n and4(N = N) annotation(
          Placement(transformation(extent = {{70, -10}, {90, 10}})));
        Evaluator.Eval[N] eval annotation(
          Placement(transformation(extent = {{30, -10}, {50, 10}})));
        CRML.Blocks.Routing.Boolean4Replicator boolean4Replicator(nout = N) annotation(
          Placement(transformation(extent = {{-90, -10}, {-70, 10}})));
        Connectors.RealInput threshold annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
        CRML.Blocks.Routing.RealReplicator integerReplicator(nout = N) annotation(
          Placement(transformation(extent = {{-90, -90}, {-70, -70}})));
        replaceable model Function = Functions.Math.Boolean4Integrator annotation(
          Placement(transformation(extent = {{-40, 10}, {-20, 30}})),
          choices(choice(redeclare model Function = ETL.Requirements.Functions.Math.Boolean4Integrator "Boolean4 integrator")));
        Function[N] genericFunction annotation(
          Placement(transformation(extent = {{-50, -10}, {-30, 10}})));
        replaceable model Condition = Conditions.Math.Greater annotation(
          Placement(transformation(extent = {{0, 10}, {20, 30}})),
          choices(choice(redeclare model Condition = ETL.Requirements.Conditions.Math.Greater ">"), choice(redeclare model Condition = ETL.Requirements.Conditions.Math.GreaterEqual ">="), choice(redeclare model Condition = ETL.Requirements.Conditions.Math.Lower "<"), choice(redeclare model Condition = ETL.Requirements.Conditions.Math.LowerEqual "<=")));
        Condition[N] condition annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
        CRML.Blocks.Logical4.BooleanToBoolean4[N] booleanToBoolean3_1 annotation(
          Placement(transformation(extent = {{16, 4}, {24, 12}})));
      equation
        connect(tl, eval.tl) annotation(
          Line(points = {{0, 100}, {0, 60}, {40, 60}, {40, 10}}, color = {0, 0, 255}));
        connect(u, boolean4Replicator.u) annotation(
          Line(points = {{-110, 0}, {-92, 0}}, color = {162, 29, 33}));
        connect(eval.y, and4.u) annotation(
          Line(points = {{51, 0}, {69, 0}}, color = {162, 29, 33}));
        connect(and4.y, y) annotation(
          Line(points = {{91, 0}, {110, 0}}, color = {162, 29, 33}));
        connect(boolean4Replicator.y, genericFunction.u) annotation(
          Line(points = {{-69, 0}, {-51, 0}}, color = {162, 29, 33}));
        connect(tl, genericFunction.tl) annotation(
          Line(points = {{0, 100}, {0, 60}, {-40, 60}, {-40, 10}}, color = {0, 0, 255}));
        connect(condition.y, eval.u) annotation(
          Line(points = {{11, 0}, {29, 0}}, color = {162, 29, 33}));
        connect(integerReplicator.y, condition.threshold) annotation(
          Line(points = {{-69, -80}, {-20, -80}, {-20, -8}, {-11, -8}}, color = {0, 0, 0}));
        connect(genericFunction.y, condition.u) annotation(
          Line(points = {{-29, 0}, {-20, 0}, {-20, 8}, {-11, 8}}, color = {0, 0, 0}));
        connect(threshold, integerReplicator.u) annotation(
          Line(points = {{-110, -80}, {-92, -80}}, color = {0, 0, 0}));
        connect(genericFunction.ft, condition.ft) annotation(
          Line(points = {{-40, -11}, {-40, -20}, {0, -20}, {0, -11}}, color = {102, 44, 145}));
        connect(condition.decisionEvent, booleanToBoolean3_1.u) annotation(
          Line(points = {{11, 8}, {15.6, 8}}, color = {217, 67, 180}));
        connect(booleanToBoolean3_1.y, eval.a) annotation(
          Line(points = {{24.4, 8}, {29, 8}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {0, 0, 0}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-74, 32}, {74, -36}}, lineColor = {0, 0, 0}, fillColor = {28, 108, 200}, fillPattern = FillPattern.Solid, textString = boxName), Text(extent = {{-70, 72}, {70, 44}}, lineColor = {28, 108, 200}, textString = "Check"), Text(extent = {{-70, 18}, {70, -10}}, lineColor = {28, 108, 200}, textString = "real")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckReal </b>(<b>u</b> = condition, <b>tl</b> = time_period, <b>func</b> = RealFunction(<b>threshold</b> = real_threshold, <b>tl </b>= tl)); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>The purpose of this block is to generalize the <a href=\"modelica://CRML.ETL.Requirements.Check\">Check</a> block in order to evaluate requirements that take real functions as arguments such as:</p>
<p style=\"margin-left: 30px;\">within <b>tl</b> ensure duration <b>u</b> &lt; <b>threshold</b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">which means</span></p>
<p style=\"margin-left: 30px;\"><span style=\"font-family: MS Shell Dlg 2;\">at the end time locator <b>tl</b>, ensure that total duration <b>u</b> was true is less than <b>threshold</b>.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">In this example, <b>func</b> is the function that computes the accumulated time when<b> u </b>is true (is satisfied) and compares it to <b>threshold</b>.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Function <b>func</b> can be chosen from the dialog box among predefined real functions of the <a href=\"modelica://CRML.ETL.Requirements.Functions.Math\">Functions</a> package. Currently, the only implemented integer function is the <a href=\"modelica://CRML.ETL.Requirements.Functions.Math.Boolean4Integrator\">Boolean4Integrator</a>.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The comparator to the <b>threshold</b> (e.g. &gt;, &lt;, etc.) can be chosen from the dialog box among the predefined integer comparators of the <a href=\"modelica://CRML.ETL.Requirements.Conditions.Math\">Conditions</a> package.</span></p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
      end CheckReal;

      block CheckOver
      protected
        parameter Integer N = CRML.ETL.Types.nMaxOverlap;
      public
        Connectors.Boolean4Input u "Boolean4 condition" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        Connectors.TimeLocatorInput[N] tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
        CRML.ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        CRML.Blocks.Logical4.And4_n and4(N = N) annotation(
          Placement(transformation(extent = {{40, -10}, {60, 10}})));
        CRML.Blocks.Routing.Boolean4Replicator boolean4Replicator(nout = N) annotation(
          Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
        CRML.ETL.Requirements.EvaluateOver[N] evaluateOver annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      equation
        connect(u, boolean4Replicator.u) annotation(
          Line(points = {{-110, 0}, {-62, 0}}, color = {162, 29, 33}));
        connect(and4.y, y) annotation(
          Line(points = {{61, 0}, {110, 0}}, color = {162, 29, 33}));
        //         Text(
        //           extent={{-74,32},{74,-36}},
        //           lineColor={0,0,0},
        //           fillColor={28,108,200},
        //           fillPattern=FillPattern.Solid,
        //           textString=boxName),
        connect(evaluateOver.u, boolean4Replicator.y) annotation(
          Line(points = {{-11, 0}, {-39, 0}}, color = {162, 29, 33}));
        connect(evaluateOver.y, and4.u) annotation(
          Line(points = {{11, 0}, {39, 0}}, color = {162, 29, 33}));
        connect(
          evaluateOver.tl, tl) annotation (
          Line(points = {{0, 10}, {0, 100}}, color = {0, 0, 255}, thickness = 0.5));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-70, 72}, {70, 44}}, lineColor = {28, 108, 200}, textString = "check"), Text(extent = {{-70, 18}, {70, -10}}, lineColor = {28, 108, 200}, textString = "over")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckAtEnd </b>(<b>u</b> = condition, <b>tl</b> = time_period, <b>checkAtEnd</b>); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the condition <b>u</b> is satisfied (true) at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create time locators, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://CRML.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://CRML.Blocks.Logical4.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another <a href=\"modelica://CRML.ETL.Requirements.Check\">Check</a>, <a href=\"modelica://CRML.ETL.Requirements.CheckInteger\">CheckInteger</a> or <a href=\"modelica://CRML.ETL.Requirements.CheckReal\">CheckReal</a> block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
      end CheckOver;

      block DecideOver
        Connectors.Boolean4Input u "Boolean4 condition" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        Connectors.TimeLocatorInput tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
        CRML.ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        TimeLocators.Attributes.PeriodEnd periodEnd annotation(
          Placement(transformation(extent = {{-4, -12}, {4, -4}})));
        CRML.Blocks.Logical4.Or4 or4_n annotation(
          Placement(transformation(extent = {{40, -10}, {60, 10}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4 annotation(
          Placement(transformation(extent = {{20, -12}, {28, -4}})));
      equation
        connect(periodEnd.y, booleanToBoolean4.u) annotation(
          Line(points = {{4.4, -8}, {19.6, -8}}, color = {217, 67, 180}));
        connect(or4_n.u2, booleanToBoolean4.y) annotation(
          Line(points = {{39, -8}, {28.4, -8}}, color = {162, 29, 33}));
        connect(or4_n.y, y) annotation(
          Line(points = {{61, 0}, {110, 0}}, color = {162, 29, 33}));
        //         Text(
        //           extent={{-74,32},{74,-36}},
        //           lineColor={0,0,0},
        //           fillColor={28,108,200},
        //           fillPattern=FillPattern.Solid,
        //           textString=boxName),
        connect(or4_n.u1, u) annotation(
          Line(points = {{39, 8}, {-40, 8}, {-40, 0}, {-110, 0}}, color = {162, 29, 33}));
        connect(periodEnd.tl, tl) annotation(
          Line(points = {{0, -4}, {0, 100}}, color = {0, 0, 255}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-70, 72}, {70, 44}}, lineColor = {28, 108, 200}, textString = "decide"), Text(extent = {{-70, 18}, {70, -10}}, lineColor = {28, 108, 200}, textString = "over")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckAtEnd </b>(<b>u</b> = condition, <b>tl</b> = time_period, <b>checkAtEnd</b>); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the condition <b>u</b> is satisfied (true) at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create time locators, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://CRML.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://CRML.Blocks.Logical4.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another <a href=\"modelica://CRML.ETL.Requirements.Check\">Check</a>, <a href=\"modelica://CRML.ETL.Requirements.CheckInteger\">CheckInteger</a> or <a href=\"modelica://CRML.ETL.Requirements.CheckReal\">CheckReal</a> block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
      end DecideOver;

      block EvaluateOver
        Connectors.Boolean4Input u "Boolean4 condition" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        Connectors.TimeLocatorInput tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
        CRML.ETL.Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        CRML_test.ETL.EvaluateOver.IntegrateUndefined integrateUndefined annotation(
          Placement(transformation(extent = {{40, -10}, {60, 10}})));
        CRML.ETL.Requirements.DecideOver decideOver annotation(
          Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
        CRML.Blocks.Logical4.Boolean4Constant boolean4Constant(K = CRML.ETL.Types.Boolean4.false4) annotation(
          Placement(transformation(extent = {{-20, 40}, {0, 60}})));
        CRML.Blocks.Events.EventFilter eventFilter annotation(
          Placement(transformation(extent = {{-20, -10}, {0, 10}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4 annotation(
          Placement(transformation(extent = {{6, -4}, {14, 4}})));
        CRML.Blocks.Events.Event4ToEvent event4ToEvent annotation(
          Placement(transformation(extent = {{-44, 4}, {-36, 12}})));
        CRML.Blocks.Events.Event4ToEvent event4ToEvent1 annotation(
          Placement(transformation(extent = {{-44, -24}, {-36, -16}})));
      equation
        //         Text(
        //           extent={{-74,32},{74,-36}},
        //           lineColor={0,0,0},
        //           fillColor={28,108,200},
        //           fillPattern=FillPattern.Solid,
        //           textString=boxName),
        connect(decideOver.u, u) annotation(
          Line(points = {{-81, 0}, {-110, 0}}, color = {162, 29, 33}));
        connect(eventFilter.y, booleanToBoolean4.u) annotation(
          Line(points = {{1, 0}, {5.6, 0}}, color = {217, 67, 180}));
        connect(decideOver.y, event4ToEvent.u) annotation(
          Line(points = {{-59, 0}, {-50, 0}, {-50, 8}, {-44.4, 8}}, color = {162, 29, 33}));
        connect(event4ToEvent1.u, u) annotation(
          Line(points = {{-44.4, -20}, {-90, -20}, {-90, 0}, {-110, 0}}, color = {162, 29, 33}));
        connect(event4ToEvent1.y, eventFilter.u) annotation(
          Line(points = {{-35.6, -20}, {-26, -20}, {-26, 0}, {-21, 0}}, color = {217, 67, 180}));
        connect(event4ToEvent.y, eventFilter.cond) annotation(
          Line(points = {{-35.6, 8}, {-21, 8}}, color = {217, 67, 180}));
        connect(decideOver.tl, tl) annotation(
          Line(points = {{-70, 10}, {-70, 80}, {0, 80}, {0, 100}}, color = {0, 0, 255}));
        connect(integrateUndefined.tl, tl) annotation(
          Line(points = {{50, 10}, {50, 80}, {0, 80}, {0, 100}}, color = {0, 0, 255}));
        connect(boolean4Constant.y, integrateUndefined.a) annotation(
          Line(points = {{1, 50}, {20, 50}, {20, 8}, {39, 8}}, color = {162, 29, 33}));
        connect(booleanToBoolean4.y, integrateUndefined.u) annotation(
          Line(points = {{14.4, 0}, {39, 0}}, color = {162, 29, 33}));
        connect(integrateUndefined.y, y) annotation(
          Line(points = {{61, 0}, {110, 0}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {162, 29, 33}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Rectangle(extent = {{-78, 80}, {82, -80}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-70, 72}, {70, 44}}, lineColor = {28, 108, 200}, textString = "evaluate"), Text(extent = {{-70, 18}, {70, -10}}, lineColor = {28, 108, 200}, textString = "over")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>CheckAtEnd </b>(<b>u</b> = condition, <b>tl</b> = time_period, <b>checkAtEnd</b>); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Each instance of this block creates a requirement that evaluates whether the condition <b>u</b> is satisfied (true) at the end of the time period <b>tl</b> (which can be a continuous or discrete time period). The condition is a <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> that takes its values in the { true, false, undecided, undefined } set.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">To create time locators, refer to the <a href=\"modelica://CRML.ETL.TimeLocators.Periods\">Periods</a> block.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The value of a requirement is a <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> that can be used as input of another Ensure block. It is therefore possible to express requirements on requirements.</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Requirements can be combined using <a href=\"modelica://CRML.ETL.Types.Boolean4\">Boolean4</a> operators, refer to the <a href=\"modelica://CRML.Blocks.Logical4\">Logical4</a> package.</span></p>
<p>The condition <b>u</b> can be generated by converting Boolean signals to Boolean4 signals with the block <a href=\"modelica://CRML.Blocks.Logical4.BooleanToBoolean4\">BooleanToBoolean4</a>, or by using the output y of another <a href=\"modelica://CRML.ETL.Requirements.Check\">Check</a>, <a href=\"modelica://CRML.ETL.Requirements.CheckInteger\">CheckInteger</a> or <a href=\"modelica://CRML.ETL.Requirements.CheckReal\">CheckReal</a> block.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
      end EvaluateOver;

      package Functions
        package Math
          partial block RealFunction
            import CRML.ETL.Types.Boolean4;
            parameter String name = "Model name";
          public
            Connectors.Boolean4Input u(start = Boolean4.false4, fixed = true) "Boolean4 condition" annotation(
              Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
            Connectors.RealOutput y annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}})));
            Connectors.TimeLocatorInput tl annotation(
              Placement(transformation(extent = {{-10, 90}, {10, 110}})));
            Connectors.FunctionTypeOutput ft "Function type (monotonic increasing, monotonic decreasing, non monotonic)" annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -110})));
          initial equation
            pre(tl.timePeriod) = false;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-92, 44}, {88, -36}}, lineColor = {0, 0, 0}, textString = "f", textStyle = {TextStyle.Italic})}),
              Diagram(coordinateSystem(preserveAspectRatio = false)));
          end RealFunction;

          block Boolean4Integrator "Boolean4 integrator"
            extends Math.RealFunction(name = "Boolean4 integrator");
            import CRML.ETL.Types.Boolean4;
            import CRML.ETL.Types.FunctionType;
          protected
            Real x(start = 0, fixed = true);
          public
            Connectors.TimeLocatorInput tl annotation(
              Placement(transformation(extent = {{-10, 90}, {10, 110}})));
          equation
            when not tl.timePeriod then
              reinit(x, 0);
            end when;
            der(x) = (if (u == Boolean4.true4) then 1 else 0)*(if tl.timePeriod then 1 else 0);
            y = x;
            ft = FunctionType.monotonicIncreasing;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -102}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Polygon(lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid, points = {{-80.0, 90.0}, {-88.0, 68.0}, {-72.0, 68.0}, {-80.0, 90.0}}), Line(points = {{-80.0, 78.0}, {-80.0, -90.0}}, color = {0, 0, 0}), Line(points = {{-80.0, -80.0}, {80.0, 80.0}}, color = {0, 0, 0}), Text(lineColor = {0, 0, 0}, extent = {{0.0, -70.0}, {60.0, -10.0}}, textString = "I"), Line(points = {{-90.0, -80.0}, {82.0, -80.0}}, color = {0, 0, 0}), Polygon(lineColor = {0, 0, 0}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid, points = {{90.0, -80.0}, {68.0, -72.0}, {68.0, -88.0}, {90.0, -80.0}})}),
              Diagram(coordinateSystem(preserveAspectRatio = false)),
              Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>Boolean4Integrator</b>(<b>u</b> = condition, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>This blocks computes the accumulated continuous time the Boolean4 condition <b>u </b>is true over time period <b>tl</b>.</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
          end Boolean4Integrator;
          annotation(
            Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Line(origin = {0.061, 4.184}, points = {{81.939, 36.056}, {65.362, 36.056}, {14.39, -26.199}, {-29.966, 113.485}, {-65.374, -61.217}, {-78.061, -78.184}}, color = {95, 95, 95}, smooth = Smooth.Bezier)}));
        end Math;

        package MathInteger
          partial block IntegerFunction
            import CRML.ETL.Types.Boolean4;
            parameter String name = "Model name";
          public
            Connectors.Boolean4Input u(start = Boolean4.false4, fixed = true) "Boolean4 condition" annotation(
              Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
            Connectors.IntegerOutput y annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}})));
            Connectors.TimeLocatorInput tl annotation(
              Placement(transformation(extent = {{-10, 90}, {10, 110}})));
            Connectors.FunctionTypeOutput ft "Function type (monotonic increasing, monotonic decreasing, non monotonic)" annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, -110})));
          initial equation
            pre(tl.timePeriod) = false;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-92, 44}, {88, -36}}, lineColor = {244, 125, 35}, textString = "f", textStyle = {TextStyle.Italic})}),
              Diagram(coordinateSystem(preserveAspectRatio = false)));
          end IntegerFunction;

          block EventCounter "Event counter"
            extends MathInteger.IntegerFunction(name = "Event counter");
            import CRML.ETL.Types.FunctionType;
            CRML.Blocks.Events.Event4ToEvent event4ToEvent annotation(
              Placement(transformation(extent = {{-94, -4}, {-86, 4}})));
            ETL.TimeLocators.Attributes.PeriodStart timePeriodStartingEvents annotation(
              Placement(transformation(extent = {{-92, 34}, {-84, 42}})));
            ETL.TimeLocators.Attributes.PeriodEnd timePeriodClosingEvents annotation(
              Placement(transformation(extent = {{-92, -42}, {-84, -34}})));
            CRML.Blocks.Events.Before before1 annotation(
              Placement(transformation(extent = {{-40, 20}, {-20, 40}})));
            CRML.Blocks.Events.Before before2 annotation(
              Placement(transformation(extent = {{-40, -40}, {-20, -20}})));
            Modelica.Blocks.Logical.And and1 annotation(
              Placement(transformation(extent = {{-4, 4}, {4, 12}})));
            ETL.TimeLocators.Attributes.IsLeftBoundaryIncluded timePeriodIsLeftBoundaryIncluded annotation(
              Placement(transformation(extent = {{-64, 26}, {-56, 34}})));
            ETL.TimeLocators.Attributes.IsRightBoundaryIncluded timePeriodIsRightBoundaryIncluded annotation(
              Placement(transformation(extent = {{-64, -34}, {-56, -26}})));
            Modelica.Blocks.Logical.Not not1 annotation(
              Placement(transformation(extent = {{-50, 28}, {-46, 32}})));
            Modelica.Blocks.Logical.Not not2 annotation(
              Placement(transformation(extent = {{-50, -32}, {-46, -28}})));
            CRML.Blocks.Events.EventCounter eventCounter annotation(
              Placement(transformation(extent = {{60, -10}, {80, 10}})));
            CRML.Blocks.Events.EventFilter eventFilter annotation(
              Placement(transformation(extent = {{20, -10}, {40, 10}})));
          equation
            ft = FunctionType.monotonicIncreasing;
            connect(u, event4ToEvent.u) annotation(
              Line(points = {{-110, 0}, {-94.4, 0}}, color = {162, 29, 33}));
            connect(tl, timePeriodStartingEvents.tl) annotation(
              Line(points = {{0, 100}, {0, 50}, {-88, 50}, {-88, 42}}, color = {0, 0, 255}));
            connect(tl, timePeriodClosingEvents.tl) annotation(
              Line(points = {{0, 100}, {0, 76}, {0, 76}, {0, 50}, {-80, 50}, {-80, -12}, {-88, -12}, {-88, -34}}, color = {0, 0, 255}));
            connect(timePeriodStartingEvents.y, before1.u1) annotation(
              Line(points = {{-83.6, 38}, {-41, 38}}, color = {217, 67, 180}));
            connect(event4ToEvent.y, before1.u2) annotation(
              Line(points = {{-85.6, 0}, {-50, 0}, {-50, 22}, {-41, 22}}, color = {217, 67, 180}));
            connect(event4ToEvent.y, before2.u1) annotation(
              Line(points = {{-85.6, 0}, {-50, 0}, {-50, -22}, {-41, -22}}, color = {217, 67, 180}));
            connect(timePeriodClosingEvents.y, before2.u2) annotation(
              Line(points = {{-83.6, -38}, {-41, -38}}, color = {217, 67, 180}));
            connect(before1.y, and1.u1) annotation(
              Line(points = {{-19, 30}, {-10, 30}, {-10, 8}, {-4.8, 8}}, color = {217, 67, 180}));
            connect(before2.y, and1.u2) annotation(
              Line(points = {{-19, -30}, {-10, -30}, {-10, 4.8}, {-4.8, 4.8}}, color = {217, 67, 180}));
            connect(timePeriodStartingEvents.y, before1.reset) annotation(
              Line(points = {{-83.6, 38}, {-70, 38}, {-70, 10}, {-30, 10}, {-30, 19}}, color = {217, 67, 180}));
            connect(timePeriodStartingEvents.y, before2.reset) annotation(
              Line(points = {{-83.6, 38}, {-70, 38}, {-70, -50}, {-30, -50}, {-30, -41}}, color = {217, 67, 180}));
            connect(tl, timePeriodIsLeftBoundaryIncluded.tl) annotation(
              Line(points = {{0, 100}, {0, 50}, {-60, 50}, {-60, 34}}, color = {0, 0, 255}));
            connect(tl, timePeriodIsRightBoundaryIncluded.tl) annotation(
              Line(points = {{0, 100}, {0, 50}, {-80, 50}, {-80, -12}, {-60, -12}, {-60, -26}}, color = {0, 0, 255}));
            connect(timePeriodIsLeftBoundaryIncluded.y, not1.u) annotation(
              Line(points = {{-55.6, 30}, {-50.4, 30}}, color = {217, 67, 180}));
            connect(not1.y, before1.strictlyBefore) annotation(
              Line(points = {{-45.8, 30}, {-41, 30}}, color = {255, 0, 255}));
            connect(timePeriodIsRightBoundaryIncluded.y, not2.u) annotation(
              Line(points = {{-55.6, -30}, {-50.4, -30}}, color = {217, 67, 180}));
            connect(not2.y, before2.strictlyBefore) annotation(
              Line(points = {{-45.8, -30}, {-41, -30}}, color = {255, 0, 255}));
            connect(eventFilter.y, eventCounter.u) annotation(
              Line(points = {{41, 0}, {59, 0}}, color = {217, 67, 180}));
            connect(timePeriodStartingEvents.y, eventCounter.reset) annotation(
              Line(points = {{-83.6, 38}, {-70, 38}, {-70, -50}, {70, -50}, {70, -11}}, color = {217, 67, 180}));
            connect(and1.y, eventFilter.cond) annotation(
              Line(points = {{4.4, 8}, {19, 8}}, color = {255, 0, 255}));
            connect(event4ToEvent.y, eventFilter.u) annotation(
              Line(points = {{-85.6, 0}, {19, 0}}, color = {217, 67, 180}));
            connect(eventCounter.y, y) annotation(
              Line(points = {{81, 0}, {110, 0}}, color = {255, 127, 0}));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-94, 0}, {66, 0}}, color = {238, 46, 47}), Line(points = {{-74, 26}, {-74, 0}}, color = {238, 46, 47}), Line(points = {{-34, 26}, {-34, 0}}, color = {238, 46, 47}), Line(points = {{26, 26}, {26, 0}}, color = {238, 46, 47}), Line(points = {{56, 26}, {56, 0}}, color = {238, 46, 47}), Line(points = {{-94, -90}, {-74, -90}, {-74, -70}, {-34, -70}, {-34, -50}, {26, -50}, {26, -30}, {56, -30}, {56, -10.0195}, {76, -10}}, color = {244, 125, 35})}),
              Diagram(coordinateSystem(preserveAspectRatio = false)),
              Documentation(info = "<html>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Syntax</span></b> </p>
<blockquote><b>y</b> = <b>EventCounter</b>(<b>u</b> = condition, <b>tl</b> = time_period); </blockquote>
<p><b><span style=\"font-family: MS Shell Dlg 2;\">Description</span></b> </p>
<p>This blocks computes the number of event occurrences on the Boolean4 condition <b>u </b>over time period <b>tl </b>(i.e. the total number of occurrences when <b>u</b> becomes true over <b>tl</b>).</p>
<p><br><b><span style=\"font-family: MS Shell Dlg 2;\">Example</span></b> </p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This block is demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.TimeLocators.Continuous.After\">example</a>:</span></p>
</html>"));
          end EventCounter;
          annotation(
            Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Line(points = {{-74, -66}, {-46, -66}, {-46, -30}, {12, -30}, {12, 66}}, color = {255, 128, 0}), Line(points = {{12, 66}, {70, 66}}, color = {255, 128, 0})}));
        end MathInteger;
        annotation(
          Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Text(extent = {{-90, 44}, {90, -36}}, lineColor = {0, 0, 0}, textString = "f", textStyle = {TextStyle.Italic}), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0)}));
      end Functions;

      package Conditions
        package Math
          partial block RealCondition
            parameter String name = "Model name";
            Connectors.RealInput u "Function to be compared to threshold" annotation(
              Placement(transformation(extent = {{-120, 70}, {-100, 90}})));
            Connectors.RealInput threshold "Threshold" annotation(
              Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
            Connectors.Boolean4Output y annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}})));
            Connectors.BooleanOutput decisionEvent annotation(
              Placement(transformation(extent = {{100, 70}, {120, 90}})));
            Connectors.FunctionTypeInput ft "Function type (monotonic increasing, monotonic decreasing, non monotonic)" annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
              Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
          end RealCondition;

          block Greater "Output y is true, if u is greater than threshold"
            extends Math.RealCondition(name = ">");
            import CRML.ETL.Types.FunctionType;
          equation
            y = CRML.ETL.Types.cvBooleanToBoolean4(u > threshold);
            if ft == FunctionType.monotonicIncreasing then
              decisionEvent = (u > threshold);
            elseif ft == FunctionType.monotonicDecreasing then
              decisionEvent = not (u > threshold);
            else
              decisionEvent = false;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Line(points = {{-54, 22}, {-8, 2}, {-54, -18}}, thickness = 0.5, color = {0, 0, 0}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
              Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
          end Greater;

          block GreaterEqual "Output y is true, if u is greater or equal than threshold"
            extends Math.RealCondition(name = ">=");
            import CRML.ETL.Types.FunctionType;
          equation
            y = CRML.ETL.Types.cvBooleanToBoolean4(u >= threshold);
            if ft == FunctionType.monotonicIncreasing then
              decisionEvent = (u >= threshold);
            elseif ft == FunctionType.monotonicDecreasing then
              decisionEvent = not (u >= threshold);
            else
              decisionEvent = false;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Line(points = {{-54, 22}, {-8, 2}, {-54, -18}}, thickness = 0.5, color = {0, 0, 0}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-52, -36}, {-6, -14}}, thickness = 0.5)}),
              Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
          end GreaterEqual;

          block Lower "Output y is true, if u is lower than threshold"
            extends Math.RealCondition(name = "<");
            import CRML.ETL.Types.FunctionType;
          equation
            y = CRML.ETL.Types.cvBooleanToBoolean4(u < threshold);
            if ft == FunctionType.monotonicIncreasing then
              decisionEvent = not (u < threshold);
            elseif ft == FunctionType.monotonicDecreasing then
              decisionEvent = (u < threshold);
            else
              decisionEvent = false;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-6, 18}, {-50, -2}, {-6, -20}}, thickness = 0.5, color = {0, 0, 0})}),
              Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
          end Lower;

          block LowerEqual "Output y is true, if u is lower or equal than threshold"
            extends Math.RealCondition(name = "<=");
            import CRML.ETL.Types.FunctionType;
          equation
            y = CRML.ETL.Types.cvBooleanToBoolean4(u <= threshold);
            if ft == FunctionType.monotonicIncreasing then
              decisionEvent = not (u <= threshold);
            elseif ft == FunctionType.monotonicDecreasing then
              decisionEvent = (u <= threshold);
            else
              decisionEvent = false;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {0, 0, 0}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {0, 0, 0}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-6, 18}, {-50, -2}, {-6, -20}}, thickness = 0.5, color = {0, 0, 0}), Line(points = {{-50, -18}, {-10, -34}}, thickness = 0.5, color = {0, 0, 0})}),
              Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
          end LowerEqual;
          annotation(
            Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Line(origin = {0.061, 4.184}, points = {{81.939, 36.056}, {65.362, 36.056}, {14.39, -26.199}, {-29.966, 113.485}, {-65.374, -61.217}, {-78.061, -78.184}}, color = {95, 95, 95}, smooth = Smooth.Bezier)}));
        end Math;

        package MathInteger
          partial block IntegerCondition
            parameter String name = "Model name";
            Connectors.IntegerInput u annotation(
              Placement(transformation(extent = {{-120, 70}, {-100, 90}})));
            Connectors.IntegerInput threshold annotation(
              Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
            Connectors.Boolean4Output y annotation(
              Placement(transformation(extent = {{100, -10}, {120, 10}})));
            Connectors.BooleanOutput decisionEvent annotation(
              Placement(transformation(extent = {{100, 70}, {120, 90}})));
            Connectors.FunctionTypeInput ft "Function type (monotonic increasing, monotonic decreasing, non monotonic)" annotation(
              Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = 90, origin = {0, -110})));
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {244, 125, 35}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {244, 125, 35}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
              Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
          end IntegerCondition;

          block IntegerGreater "Output y is true, if u is greater than threshold"
            extends MathInteger.IntegerCondition(name = ">");
            import CRML.ETL.Types.FunctionType;
          equation
            y = CRML.ETL.Types.cvBooleanToBoolean4(u > threshold);
            if ft == FunctionType.monotonicIncreasing then
              decisionEvent = (u > threshold);
            elseif ft == FunctionType.monotonicDecreasing then
              decisionEvent = not (u > threshold);
            else
              decisionEvent = false;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {244, 125, 35}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {244, 125, 35}), Line(points = {{-54, 22}, {-8, 2}, {-54, -18}}, thickness = 0.5, color = {244, 125, 35}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name")}),
              Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
          end IntegerGreater;

          block IntegerGreaterEqual "Output y is true, if u is greater or equal than threshold"
            extends MathInteger.IntegerCondition(name = ">=");
            import CRML.ETL.Types.FunctionType;
          equation
            y = CRML.ETL.Types.cvBooleanToBoolean4(u >= threshold);
            if ft == FunctionType.monotonicIncreasing then
              decisionEvent = (u >= threshold);
            elseif ft == FunctionType.monotonicDecreasing then
              decisionEvent = not (u >= threshold);
            else
              decisionEvent = false;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {244, 125, 35}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {244, 125, 35}), Line(points = {{-54, 22}, {-8, 2}, {-54, -18}}, thickness = 0.5, color = {244, 125, 35}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-52, -36}, {-6, -14}}, thickness = 0.5, color = {244, 125, 35})}),
              Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
          end IntegerGreaterEqual;

          block IntegerLower "Output y is true, if u is lower than threshold"
            extends MathInteger.IntegerCondition(name = "<");
            import CRML.ETL.Types.FunctionType;
          equation
            y = CRML.ETL.Types.cvBooleanToBoolean4(u < threshold);
            if ft == FunctionType.monotonicIncreasing then
              decisionEvent = not (u < threshold);
            elseif ft == FunctionType.monotonicDecreasing then
              decisionEvent = (u < threshold);
            else
              decisionEvent = false;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {244, 125, 35}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {244, 125, 35}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-6, 18}, {-50, -2}, {-6, -20}}, thickness = 0.5, color = {244, 125, 35})}),
              Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
          end IntegerLower;

          block IntegerLowerEqual "Output y is true, if u is lower or equal than threshold"
            extends MathInteger.IntegerCondition(name = "<=");
            import CRML.ETL.Types.FunctionType;
          equation
            y = CRML.ETL.Types.cvBooleanToBoolean4(u <= threshold);
            if ft == FunctionType.monotonicIncreasing then
              decisionEvent = not (u <= threshold);
            elseif ft == FunctionType.monotonicDecreasing then
              decisionEvent = (u <= threshold);
            else
              decisionEvent = false;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {244, 125, 35}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {244, 125, 35}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-6, 18}, {-50, -2}, {-6, -20}}, thickness = 0.5, color = {244, 125, 35}), Line(points = {{-50, -18}, {-10, -34}}, thickness = 0.5, color = {244, 125, 35})}),
              Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
          end IntegerLowerEqual;

          block IntegerEqual "Output y is true, if u is equal to threshold"
            extends MathInteger.IntegerCondition(name = "==");
            import CRML.ETL.Types.FunctionType;
          equation
            y = CRML.ETL.Types.cvBooleanToBoolean4(u == threshold);
            if ft == FunctionType.monotonicIncreasing then
              decisionEvent = (u > threshold);
            elseif ft == FunctionType.monotonicDecreasing then
              decisionEvent = (u < threshold);
            else
              decisionEvent = false;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {244, 125, 35}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {244, 125, 35}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-50, 10}, {-2, 10}}, color = {244, 125, 35}), Line(points = {{-50, -10}, {-2, -10}}, color = {244, 125, 35})}),
              Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
          end IntegerEqual;

          block IntegerNotEqual "Output y is true, if u is not equal to threshold"
            extends MathInteger.IntegerCondition(name = "<>");
            import CRML.ETL.Types.FunctionType;
          equation
            y = CRML.ETL.Types.cvBooleanToBoolean4(u <> threshold);
            if ft == FunctionType.monotonicIncreasing then
              decisionEvent = (u > threshold);
            elseif ft == FunctionType.monotonicDecreasing then
              decisionEvent = (u < threshold);
            else
              decisionEvent = false;
            end if;
            annotation(
              Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, -100}, {100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 10}, {52, -10}}, lineColor = {244, 125, 35}), Line(points = {{-100, -80}, {42, -80}, {42, 0}}, color = {244, 125, 35}), Text(extent = {{-51, 150}, {51, 114}}, lineColor = {0, 0, 255}, lineThickness = 0.5, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, textString = "%name"), Line(points = {{-50, 10}, {-2, 10}}, color = {244, 125, 35}), Line(points = {{-50, -10}, {-2, -10}}, color = {244, 125, 35}), Line(points = {{-44, -22}, {-8, 22}}, color = {244, 125, 35})}),
              Documentation(info = "<html>
<p>
The output is <b>true</b> if Real input u1 is greater than
Real input u2, otherwise the output is <b>false</b>.
</p>
</html>"));
          end IntegerNotEqual;
          annotation(
            Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Line(points = {{-74, -66}, {-46, -66}, {-46, -30}, {12, -30}, {12, 66}}, color = {255, 128, 0}), Line(points = {{12, 66}, {70, 66}}, color = {255, 128, 0})}));
        end MathInteger;
        annotation(
          Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Text(extent = {{-38, 46}, {40, -26}}, lineColor = {0, 0, 0}, fontName = "Symbol", textString = "")}));
      end Conditions;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Text(extent = {{-64, 36}, {58, -32}}, lineColor = {0, 0, 0}, textString = "ℛ")}));
    end Requirements;

    package Blocks
      package Clocks
        model Inside "Filter clock ticks inside a time period"
        protected
          parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        public
          CRML.Blocks.Events.EventFilter eventFilter annotation(
            Placement(transformation(extent = {{-12, -10}, {8, 10}})));
          CRML.ETL.TimeLocators.Attributes.PeriodTimePeriod periodTimePeriod annotation(
            Placement(transformation(extent = {{-84, -44}, {-76, -36}})));
          CRML.ETL.Connectors.ClockOutput y annotation(
            Placement(transformation(extent = {{100, -10}, {120, 10}})));
          CRML.Blocks.Events.ClockEvent eventClock annotation(
            Placement(transformation(extent = {{60, -10}, {80, 10}})));
          Connectors.ClockInput u annotation(
            Placement(transformation(extent = {{-120, 20}, {-100, 40}})));
          Connectors.TimeLocatorInput tl annotation(
            Placement(transformation(extent = {{-120, -40}, {-100, -20}})));
          Modelica.Clocked.BooleanSignals.NonPeriodic.ClockToBoolean clockToBoolean annotation(
            Placement(transformation(extent = {{-60, 20}, {-40, 40}})));
        equation
          connect(y, eventClock.y) annotation(
            Line(points = {{110, 0}, {81, 0}}, color = {175, 175, 175}, pattern = LinePattern.Dot, thickness = 0.5));
          connect(periodTimePeriod.tl, tl) annotation(
            Line(points = {{-80, -36}, {-80, -30}, {-110, -30}}, color = {0, 0, 255}));
          connect(u, clockToBoolean.u) annotation(
            Line(points = {{-110, 30}, {-62, 30}}, color = {0, 0, 0}));
          connect(periodTimePeriod.y, eventFilter.cond) annotation(
            Line(points = {{-75.6, -40}, {-20, -40}, {-20, 8}, {-13, 8}}, color = {217, 67, 180}));
          connect(eventFilter.u, clockToBoolean.y) annotation(
            Line(points = {{-13, 0}, {-26, 0}, {-26, 30}, {-39, 30}}, color = {217, 67, 180}));
          connect(eventFilter.y, eventClock.u) annotation(
            Line(points = {{9, 0}, {59, 0}}, color = {217, 67, 180}));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-250, 170}, {250, 110}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-72, 34}, {-28, 34}, {-28, 78}, {-28, 78}, {-28, 34}, {74, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Ellipse(extent = {{-38, 88}, {-18, 68}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Line(points = {{-86, -52}, {-50, -52}, {-50, -8}, {60, -8}, {60, -54}, {88, -54}}, color = {28, 108, 200}), Ellipse(extent = {{4, 88}, {24, 68}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Line(points = {{14, 78}, {14, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Ellipse(extent = {{64, 88}, {84, 68}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Line(points = {{74, 78}, {74, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Ellipse(extent = {{-82, 88}, {-62, 68}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Line(points = {{-72, 78}, {-72, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Ellipse(extent = {{-38, 2}, {-18, -18}}, lineColor = {0, 140, 72}, fillPattern = FillPattern.Solid, fillColor = {255, 255, 255}), Ellipse(extent = {{4, 2}, {24, -18}}, lineColor = {0, 140, 72}, fillPattern = FillPattern.Solid, fillColor = {255, 255, 255})}),
            Diagram(coordinateSystem(preserveAspectRatio = false)));
        end Inside;

        model CountInside "Count the occurrences of events inside a time period"
        protected
          parameter Integer N = CRML.ETL.Types.nMaxOverlap;
        public
          Connectors.TimeLocatorInput tl annotation(
            Placement(transformation(extent = {{-120, -20}, {-100, -40}})));
          Connectors.ClockInput u annotation(
            Placement(transformation(extent = {{-120, 40}, {-100, 20}})));
          CRML.ETL.Connectors.IntegerOutput y annotation(
            Placement(transformation(extent = {{100, -10}, {120, 10}})));
          CRML.ETL.Blocks.Clocks.Inside inside annotation(
            Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
          CRML.Blocks.Events.EventCounter eventCounter annotation(
            Placement(transformation(extent = {{40, -10}, {60, 10}})));
          Modelica.Clocked.BooleanSignals.NonPeriodic.ClockToBoolean clockToBoolean annotation(
            Placement(transformation(extent = {{-4, -4}, {4, 4}})));
          CRML.Blocks.Logical.BooleanConstant booleanConstant(K = false) annotation(
            Placement(transformation(extent = {{20, -60}, {40, -40}})));
        equation
          connect(eventCounter.y, y) annotation(
            Line(points = {{61, 0}, {110, 0}}, color = {255, 127, 0}));
          connect(inside.y, clockToBoolean.u) annotation(
            Line(points = {{-39, 0}, {-4.8, 0}}, color = {175, 175, 175}, pattern = LinePattern.Dot, thickness = 0.5));
          connect(clockToBoolean.y, eventCounter.u) annotation(
            Line(points = {{4.4, 0}, {39, 0}}, color = {217, 67, 180}));
          connect(inside.u, u) annotation(
            Line(points = {{-61, 3}, {-80, 3}, {-80, 30}, {-110, 30}}, color = {175, 175, 175}, pattern = LinePattern.Dot, thickness = 0.5));
          connect(inside.tl, tl) annotation(
            Line(points = {{-61, -3}, {-80, -3}, {-80, -30}, {-110, -30}}, color = {0, 0, 255}));
          connect(booleanConstant.y, eventCounter.reset) annotation(
            Line(points = {{41, -50}, {50, -50}, {50, -11}}, color = {217, 67, 180}));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-250, 170}, {250, 110}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-72, 34}, {-28, 34}, {-28, 78}, {-28, 78}, {-28, 34}, {74, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Ellipse(extent = {{-38, 88}, {-18, 68}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Line(points = {{-86, -32}, {-50, -32}, {-50, 12}, {60, 12}, {60, -34}, {88, -34}}, color = {28, 108, 200}), Ellipse(extent = {{4, 88}, {24, 68}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Line(points = {{14, 78}, {14, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Ellipse(extent = {{64, 88}, {84, 68}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Line(points = {{74, 78}, {74, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Ellipse(extent = {{-82, 88}, {-62, 68}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Line(points = {{-72, 78}, {-72, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Ellipse(extent = {{-38, 22}, {-18, 2}}, lineColor = {0, 140, 72}, fillPattern = FillPattern.Solid, fillColor = {255, 255, 255}), Ellipse(extent = {{4, 22}, {24, 2}}, lineColor = {0, 140, 72}, fillPattern = FillPattern.Solid, fillColor = {255, 255, 255}), Line(points = {{-86, -80}, {-30, -80}, {-30, -66}, {12, -66}, {12, -54}, {76, -54}, {76, -54}}, color = {244, 125, 35})}),
            Diagram(coordinateSystem(preserveAspectRatio = false)));
        end CountInside;
        annotation(
          Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Polygon(points = {{92, 0}, {70, 8}, {70, -8}, {92, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-72, 6}, {-62, -4}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-54, 6}, {-44, -4}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, 6}, {-10, -4}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Ellipse(extent = {{22, 6}, {32, -4}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid)}));
      end Clocks;

      package Events
        model BecomesTrue "Events generated when a Boolean becomes true"
          Connectors.Boolean4Input b1 annotation(
            Placement(transformation(extent = {{-120, 10}, {-100, -10}})));
          Connectors.ClockOutput y annotation(
            Placement(transformation(extent = {{100, 10}, {120, -10}})));
          CRML.Blocks.Events.ClockEvent clockEvent annotation(
            Placement(transformation(extent = {{-6, -6}, {6, 6}})));
          CRML.Blocks.Events.Event4ToEvent event4ToEvent annotation(
            Placement(transformation(extent = {{-54, -4}, {-46, 4}})));
        equation
          connect(clockEvent.y, y) annotation(
            Line(points = {{6.6, 0}, {110, 0}}, color = {175, 175, 175}, pattern = LinePattern.Dot, thickness = 0.5));
          connect(b1, event4ToEvent.u) annotation(
            Line(points = {{-110, 0}, {-54.4, 0}}, color = {0, 0, 0}));
          connect(clockEvent.u, event4ToEvent.y) annotation(
            Line(points = {{-6.6, 0}, {-45.6, 0}}, color = {217, 67, 180}));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{30, 78}, {30, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Text(extent = {{-250, 170}, {250, 110}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-80, 34}, {-50, 34}, {-50, 78}, {-50, 78}, {-50, 34}, {52, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Line(points = {{-86, -52}, {-50, -52}, {-50, -8}, {-8, -8}, {-8, -54}, {-8, -54}}, color = {162, 29, 33}), Ellipse(extent = {{20, 88}, {40, 68}}, lineColor = {0, 140, 72}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-60, 88}, {-40, 68}}, lineColor = {0, 140, 72}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{-8, -54}, {28, -54}, {28, -8}, {52, -8}, {52, -54}, {76, -54}}, color = {162, 29, 33})}),
            Diagram(coordinateSystem(preserveAspectRatio = false)));
        end BecomesTrue;

        model BecomesTrueInside "Events generated when a Boolean becomes true inside a time period"
          Connectors.Boolean4Input u annotation(
            Placement(transformation(extent = {{-120, 60}, {-100, 40}})));
          CRML.ETL.Connectors.ClockOutput y annotation(
            Placement(transformation(extent = {{100, 10}, {120, -10}})));
          Connectors.TimeLocatorInput tl annotation(
            Placement(transformation(extent = {{-120, -60}, {-100, -40}})));
          CRML.ETL.Blocks.Events.BecomesTrue becomesTrue annotation(
            Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
          CRML.ETL.Blocks.Clocks.Inside inside annotation(
            Placement(transformation(extent = {{0, -10}, {20, 10}})));
        equation
          connect(u, becomesTrue.b1) annotation(
            Line(points = {{-110, 50}, {-80, 50}, {-80, 0}, {-61, 0}}, color = {0, 0, 0}));
          connect(inside.u, becomesTrue.y) annotation(
            Line(points = {{-1, 3}, {-28, 3}, {-28, 0}, {-39, 0}}, color = {175, 175, 175}, pattern = LinePattern.Dot, thickness = 0.5));
          connect(tl, inside.tl) annotation(
            Line(points = {{-110, -50}, {-80, -50}, {-80, -40}, {-20, -40}, {-20, -3}, {-1, -3}}, color = {0, 0, 0}));
          connect(inside.y, y) annotation(
            Line(points = {{21, 0}, {110, 0}}, color = {175, 175, 175}, pattern = LinePattern.Dot, thickness = 0.5));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{28, 78}, {28, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Text(extent = {{-250, 170}, {250, 110}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-80, 34}, {-50, 34}, {-50, 78}, {-50, 78}, {-50, 34}, {52, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Line(points = {{-86, 34}, {-50, 34}, {-50, 78}, {-8, 78}, {-8, 32}, {-8, 34}}, color = {162, 29, 33}), Ellipse(extent = {{-60, 88}, {-40, 68}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Line(points = {{-8, 34}, {28, 34}, {28, 78}, {52, 78}, {52, 34}, {76, 34}}, color = {162, 29, 33}), Ellipse(extent = {{18, 88}, {38, 68}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Line(points = {{-90, -50}, {-64, -50}, {-64, -6}, {16, -6}, {16, -52}, {84, -52}}, color = {28, 108, 200}), Ellipse(extent = {{-58, 4}, {-38, -16}}, lineColor = {0, 140, 72}, fillPattern = FillPattern.Solid, fillColor = {255, 255, 255})}),
            Diagram(coordinateSystem(preserveAspectRatio = false)));
        end BecomesTrueInside;

        model BecomesFalse "Events generated when a Boolean becomes false"
          Connectors.Boolean4Input b1 annotation(
            Placement(transformation(extent = {{-120, 10}, {-100, -10}})));
          CRML.ETL.Connectors.ClockOutput y annotation(
            Placement(transformation(extent = {{100, 10}, {120, -10}})));
          CRML.Blocks.Events.ClockEvent clockEvent annotation(
            Placement(transformation(extent = {{-6, -6}, {6, 6}})));
          CRML.Blocks.Events.Event4ToEvent event4ToEvent annotation(
            Placement(transformation(extent = {{-54, -4}, {-46, 4}})));
          CRML.Blocks.Logical4.Not4 not4_1 annotation(
            Placement(transformation(extent = {{-88, -10}, {-68, 10}})));
        equation
          connect(clockEvent.y, y) annotation(
            Line(points = {{6.6, 0}, {110, 0}}, color = {175, 175, 175}, pattern = LinePattern.Dot, thickness = 0.5));
          connect(clockEvent.u, event4ToEvent.y) annotation(
            Line(points = {{-6.6, 0}, {-45.6, 0}}, color = {217, 67, 180}));
          connect(event4ToEvent.u, not4_1.y) annotation(
            Line(points = {{-54.4, 0}, {-67, 0}}, color = {162, 29, 33}));
          connect(b1, not4_1.u) annotation(
            Line(points = {{-110, 0}, {-89, 0}}, color = {0, 0, 0}));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 102}, {100, -98}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-250, 170}, {250, 110}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-80, 34}, {-50, 34}, {-4, 34}, {-50, 34}, {-50, 34}, {52, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Line(points = {{-86, -52}, {-50, -52}, {-50, -8}, {-8, -8}, {-8, -54}, {-8, -54}}, color = {0, 0, 0}), Line(points = {{54, 78}, {54, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Line(points = {{-8, -54}, {28, -54}, {28, -8}, {52, -8}, {52, -54}, {76, -54}}, color = {0, 0, 0}), Line(points = {{-8, 78}, {-8, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Ellipse(extent = {{44, 88}, {64, 68}}, lineColor = {0, 140, 72}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-18, 88}, {2, 68}}, lineColor = {0, 140, 72}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}),
            Diagram(coordinateSystem(preserveAspectRatio = false)),
            Documentation(info = "<html>
</html>"));
        end BecomesFalse;

        model BecomesFalseInside "Events generated when a Boolean becomes false inside a time period"
          Connectors.Boolean4Input b1 annotation(
            Placement(transformation(extent = {{-120, 60}, {-100, 40}})));
          CRML.ETL.Connectors.ClockOutput y annotation(
            Placement(transformation(extent = {{100, 10}, {120, -10}})));
          Connectors.TimeLocatorInput P1 annotation(
            Placement(transformation(extent = {{-120, -60}, {-100, -40}})));
          CRML.ETL.Blocks.Events.BecomesFalse becomesFalse annotation(
            Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
          CRML.ETL.Blocks.Clocks.Inside inside annotation(
            Placement(transformation(extent = {{0, -10}, {20, 10}})));
        equation
          connect(b1, becomesFalse.b1) annotation(
            Line(points = {{-110, 50}, {-80, 50}, {-80, 0}, {-61, 0}}, color = {0, 0, 0}));
          connect(P1, inside.tl) annotation(
            Line(points = {{-110, -50}, {-80, -50}, {-80, -40}, {-20, -40}, {-20, -3}, {-1, -3}}, color = {0, 0, 0}));
          connect(inside.y, y) annotation(
            Line(points = {{21, 0}, {110, 0}}, color = {175, 175, 175}, pattern = LinePattern.Dot, thickness = 0.5));
          connect(becomesFalse.y, inside.u) annotation(
            Line(points = {{-39, 0}, {-6, 0}, {-6, 3}, {-1, 3}}, color = {175, 175, 175}, pattern = LinePattern.Dot, thickness = 0.5));
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Line(points = {{28, 78}, {28, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Text(extent = {{-250, 170}, {250, 110}}, textString = "%name", lineColor = {0, 0, 255}), Line(points = {{-80, 34}, {-50, 34}, {-50, 78}, {-50, 78}, {-50, 34}, {52, 34}}, color = {0, 140, 72}, pattern = LinePattern.Dot), Line(points = {{-86, 34}, {-50, 34}, {-50, 78}, {-8, 78}, {-8, 32}, {-8, 34}}, color = {162, 29, 33}), Ellipse(extent = {{-18, 88}, {2, 68}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Line(points = {{-8, 34}, {28, 34}, {28, 78}, {52, 78}, {52, 34}, {76, 34}}, color = {162, 29, 33}), Ellipse(extent = {{42, 88}, {62, 68}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Line(points = {{-90, -50}, {-64, -50}, {-64, -6}, {16, -6}, {16, -52}, {84, -52}}, color = {28, 108, 200}), Ellipse(extent = {{-18, 4}, {2, -16}}, lineColor = {0, 140, 72}, fillPattern = FillPattern.Solid, fillColor = {255, 255, 255})}),
            Diagram(coordinateSystem(preserveAspectRatio = false)));
        end BecomesFalseInside;
        annotation(
          Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Line(points = {{-78, 0}, {70, 0}}, color = {255, 0, 255}), Polygon(points = {{92, 0}, {70, 8}, {70, -8}, {92, 0}}, lineColor = {192, 192, 192}, fillColor = {192, 192, 192}, fillPattern = FillPattern.Solid), Line(points = {{-36, 0}, {-36, 81}}, color = {255, 0, 255}), Line(points = {{40, 0}, {40, 81}}, color = {255, 0, 255})}));
      end Events;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(origin = {0, 35.1488}, fillColor = {255, 255, 255}, extent = {{-30.0, -20.1488}, {30.0, 20.1488}}), Rectangle(origin = {0, -34.851}, fillColor = {255, 255, 255}, extent = {{-30.0, -20.1488}, {30.0, 20.1488}}), Line(origin = {-51.25, 0}, points = {{21.25, -35.0}, {-13.75, -35.0}, {-13.75, 35.0}, {6.25, 35.0}}), Polygon(origin = {-40, 35}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{10.0, 0.0}, {-5.0, 5.0}, {-5.0, -5.0}}), Line(origin = {51.25, 0}, points = {{-21.25, 35.0}, {13.75, 35.0}, {13.75, -35.0}, {-6.25, -35.0}}), Polygon(origin = {40, -35}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-10.0, 0.0}, {5.0, 5.0}, {5.0, -5.0}})}));
    end Blocks;

    package Evaluator
      block Eval
        Connectors.Boolean4Input u annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        Connectors.TimeLocatorInput tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
        Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        Connectors.Boolean4Input a annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}})));
        Integrate integrate annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}})));
      equation
        connect(u, integrate.u) annotation(
          Line(points = {{-110, 0}, {-40, 0}, {-40, 0}, {-11, 0}}, color = {162, 29, 33}));
        connect(integrate.y, y) annotation(
          Line(points = {{11, 0}, {110, 0}}, color = {162, 29, 33}));
        connect(tl, integrate.tl) annotation(
          Line(points = {{0, 100}, {0, 10}}, color = {0, 0, 255}));
        connect(a, integrate.a) annotation(
          Line(points = {{-110, 80}, {-40, 80}, {-40, 8}, {-11, 8}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Ellipse(extent = {{-68, 24}, {12, -56}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-66, 22}, {-46, 2}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-66, -34}, {-46, -54}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-10, 20}, {10, 0}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-10, -34}, {10, -54}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{0, -8}, {20, -28}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-38, 32}, {-18, 12}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-76, -6}, {-56, -26}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-36, -44}, {-16, -64}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-54, 10}, {-2, -42}}, lineColor = {95, 95, 95}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Ellipse(extent = {{14, 58}, {74, -2}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{12, 58}, {32, 38}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{12, 16}, {32, -4}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{52, 58}, {72, 38}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{54, 20}, {74, 0}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{60, 40}, {80, 20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 66}, {52, 46}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{6, 38}, {26, 18}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{36, 10}, {56, -10}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{24, 48}, {64, 8}}, lineColor = {95, 95, 95}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid)}),
          Diagram(coordinateSystem(preserveAspectRatio = false)));
      end Eval;

      block Integrate
        import CRML.ETL.Types.Boolean4;
      protected
        Boolean4 x(start = Boolean4.undefined, fixed = true);
        Boolean4 d;
        Boolean4 c;
        Boolean4 v;
        Boolean timePeriod(start = false, fixed = true) = tl.timePeriod;
        Boolean not_timePeriod(start = true, fixed = true) = not tl.timePeriod;
        Boolean sync1(start = false, fixed = true);
        Boolean sync2(start = false, fixed = true);
      public
        Connectors.Boolean4Input u(start = Boolean4.false4, fixed = true) annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        Connectors.Boolean4Output y annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        Connectors.TimeLocatorInput tl annotation(
          Placement(transformation(extent = {{-10, 90}, {10, 110}})));
      public
        Connectors.Boolean4Input a annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}})));
      equation
        /* Compute the decision event d */
        d = CRML.Blocks.Logical4.or4(a, Types.cvBooleanToBoolean4(edge(not_timePeriod)));
        /* Determine whether the change of the condition u happens at the same instant as the start of the time period tl */
        sync1 = u <> pre(u) and edge(timePeriod);
        /* Determine whether the change of the condition u happens at the same instant as the end of the time period tl */
        sync2 = u <> pre(u) and edge(not_timePeriod);
        /* Compute the condition c from the condition u within the bounds of the time period tl */
        c = if (tl.isLeftBoundaryIncluded and edge(sync1)) or (not tl.isRightBoundaryIncluded and edge(sync2)) then pre(u) else u;
        /* Compute the integral of c over the time period tl, taking into account the fact
     that the same time thread tl may accomodate several non-overlapping time periods */
        v = if timePeriod or edge(not_timePeriod) then TemporalOperators.mul4(d, c) else Boolean4.undefined;
        x = if edge(timePeriod) then CRML.Blocks.Logical4.and4(pre(x), v) else TemporalOperators.add4(pre(x), v);
        /* The output y is the value of the integral of c until the current time */
        y = x;
        annotation(
          Placement(transformation(extent = {{100, -90}, {120, -70}})),
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, fillColor = {255, 213, 170}, lineThickness = 5, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Raised, lineColor = {0, 0, 0}), Text(extent = {{-76, 54}, {74, -50}}, lineColor = {0, 0, 0}, fontName = "Symbol", textString = "")}),
          Diagram(coordinateSystem(preserveAspectRatio = false)));
      end Integrate;

      package TemporalOperators
        function add4 "Boolean4 accumulation operator for requirements"
          import CRML.ETL.Types.Boolean4;
          input Boolean4 x1;
          input Boolean4 x2;
          output Boolean4 y;
        algorithm
          y := TruthTables.add4[Integer(x1), Integer(x2)];
        end add4;

        function mul4 "Boolean filter"
          import CRML.ETL.Types.Boolean4;
          input Boolean4 x1;
          input Boolean4 x2;
          output Boolean4 y;
        algorithm
          y := TruthTables.mul4[Integer(x1), Integer(x2)];
        end mul4;

        package TruthTables
          import CRML.ETL.Types.Boolean4;
          constant Boolean4 add4[4, 4] = [Boolean4.undefined, Boolean4.undecided, Boolean4.false4, Boolean4.true4; Boolean4.undecided, Boolean4.undecided, Boolean4.false4, Boolean4.true4; Boolean4.false4, Boolean4.false4, Boolean4.false4, Boolean4.false4; Boolean4.true4, Boolean4.true4, Boolean4.false4, Boolean4.true4];
          constant Boolean4 mul4[4, 4] = [Boolean4.undefined, Boolean4.undefined, Boolean4.undefined, Boolean4.undefined; Boolean4.undefined, Boolean4.undecided, Boolean4.undecided, Boolean4.undecided; Boolean4.undefined, Boolean4.undecided, Boolean4.undecided, Boolean4.undecided; Boolean4.undefined, Boolean4.undecided, Boolean4.false4, Boolean4.true4];
          annotation(
            Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(extent = {{-76, -26}, {80, -76}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-76, 24}, {80, -26}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-76, 74}, {80, 24}}, lineColor = {95, 95, 95}, fillColor = {235, 235, 235}, fillPattern = FillPattern.Solid), Line(points = {{-28, 74}, {-28, -76}}, color = {95, 95, 95}), Line(points = {{24, 74}, {24, -76}}, color = {95, 95, 95})}));
        end TruthTables;
        annotation(
          Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Text(extent = {{-62, 50}, {78, -12}}, lineColor = {0, 0, 0}, fontName = "Symbol", textString = ""), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0)}));
      end TemporalOperators;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Ellipse(extent = {{-68, 24}, {12, -56}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-66, 22}, {-46, 2}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-66, -34}, {-46, -54}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-10, 20}, {10, 0}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-10, -34}, {10, -54}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{0, -8}, {20, -28}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-38, 32}, {-18, 12}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-76, -6}, {-56, -26}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-36, -44}, {-16, -64}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-54, 10}, {-2, -42}}, lineColor = {95, 95, 95}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Ellipse(extent = {{14, 58}, {74, -2}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{12, 58}, {32, 38}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{12, 16}, {32, -4}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{52, 58}, {72, 38}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{54, 20}, {74, 0}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{60, 40}, {80, 20}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{32, 66}, {52, 46}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{6, 38}, {26, 18}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{36, 10}, {56, -10}}, lineColor = {95, 95, 95}, fillColor = {95, 95, 95}, fillPattern = FillPattern.Solid), Ellipse(extent = {{24, 48}, {64, 8}}, lineColor = {95, 95, 95}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid)}));
    end Evaluator;

    package Connectors
      connector Boolean4Input = input CRML.ETL.Types.Boolean4 "'Boolean4' as input" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {162, 29, 33}, fillColor = {162, 29, 33}, fillPattern = FillPattern.Solid)}),
        Diagram(graphics = {Text(extent = {{-58, 48}, {76, -38}}, lineColor = {0, 0, 0}, fillPattern = FillPattern.HorizontalCylinder, fillColor = {248, 248, 248}, textString = ""), Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {162, 29, 33}, fillColor = {162, 29, 33}, fillPattern = FillPattern.Solid)}));
      connector Boolean4Output = output CRML.ETL.Types.Boolean4 "'Boolean4' as output" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {162, 29, 33}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}),
        Diagram(graphics = {Text(extent = {{-58, 48}, {76, -38}}, lineColor = {0, 0, 0}, fillPattern = FillPattern.HorizontalCylinder, fillColor = {248, 248, 248}, textString = ""), Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {162, 29, 33}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}));
      connector Boolean3Input = input CRML.ETL.Types.Boolean3 "'Boolean3' as input" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {127, 127, 0}, fillColor = {127, 127, 0}, fillPattern = FillPattern.Solid)}),
        Diagram(graphics = {Text(extent = {{-58, 48}, {76, -38}}, lineColor = {0, 0, 0}, fillPattern = FillPattern.HorizontalCylinder, fillColor = {248, 248, 248}, textString = ""), Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {127, 127, 0}, fillColor = {127, 127, 0}, fillPattern = FillPattern.Solid)}));
      connector Boolean3Output = output CRML.ETL.Types.Boolean3 "'Boolean3' as output" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {127, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}),
        Diagram(graphics = {Text(extent = {{-58, 48}, {76, -38}}, lineColor = {0, 0, 0}, fillPattern = FillPattern.HorizontalCylinder, fillColor = {248, 248, 248}, textString = ""), Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {127, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}));
      connector TimeLocatorInput = input CRML.ETL.Types.TimeLocator "'Time Locator' as input" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}, fillColor = {0, 128, 255}, fillPattern = FillPattern.Forward)}),
        Diagram(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}, fillColor = {0, 128, 255}, fillPattern = FillPattern.Forward)}));
      connector TimeLocatorOutput = output CRML.ETL.Types.TimeLocator "'Time Locator' as output" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}, fillColor = {170, 213, 255}, fillPattern = FillPattern.Forward)}),
        Diagram(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}, fillColor = {170, 213, 255}, fillPattern = FillPattern.Forward)}));
      connector WhileInput = input CRML.ETL.Types.WhileLocator "'While'' as input" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}, fillColor = {0, 255, 0}, fillPattern = FillPattern.Forward)}),
        Diagram(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}, fillColor = {0, 255, 0}, fillPattern = FillPattern.Forward)}));
      connector WhileOutput = output CRML.ETL.Types.WhileLocator "'While' as output" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}, fillColor = {170, 255, 213}, fillPattern = FillPattern.Forward)}),
        Diagram(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 255}, fillColor = {170, 255, 213}, fillPattern = FillPattern.Forward)}));
      connector BooleanInput = input Boolean "'Boolean' as input" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}, fillPattern = FillPattern.Solid)}),
        Diagram(graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {217, 67, 180}, fillColor = {217, 67, 180}, fillPattern = FillPattern.Solid)}));
      connector BooleanOutput = output Boolean "'Boolean' as output" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {217, 67, 180}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}),
        Diagram(graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {217, 67, 180}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}));
      connector IntegerInput = input Integer "'Integer' as input" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 128, 0}, fillPattern = FillPattern.Solid)}),
        Diagram(graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 128, 0}, fillPattern = FillPattern.Solid)}));
      connector IntegerOutput = output Integer "'Integer' as output" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}),
        Diagram(graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {255, 127, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}));
      connector RealInput = input Real "'Real' as input" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(lineColor = {0, 0, 0}, points = {{-100, 100}, {100, 0}, {-100, -100}}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid)}),
        Diagram(graphics = {Polygon(lineColor = {0, 0, 0}, points = {{-100, 100}, {100, 0}, {-100, -100}}, fillColor = {0, 0, 0}, fillPattern = FillPattern.Solid)}));
      connector RealOutput = output Real "'Real' as output" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(lineColor = {0, 0, 0}, points = {{-100, 100}, {100, 0}, {-100, -100}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}),
        Diagram(graphics = {Polygon(lineColor = {0, 0, 0}, points = {{-100, 100}, {100, 0}, {-100, -100}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}));
      connector ClockInput = input Clock "'input Clock' as connector" annotation(
        defaultComponentName = "u",
        Icon(graphics = {Polygon(points = {{-34, 6}, {20, 0}, {-34, -8}, {-34, 6}}, lineColor = {175, 175, 175}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid, pattern = LinePattern.Dot, lineThickness = 0.5), Polygon(points = {{-100, 100}, {100, 0}, {-100, -100}, {-100, 100}}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid)}, coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.2, grid = {2, 2})),
        Diagram(coordinateSystem(preserveAspectRatio = true, initialScale = 0.2, extent = {{-100, -100}, {100, 100}}, grid = {2, 2}), graphics = {Polygon(points = {{-34, 6}, {20, 0}, {-34, -8}, {-34, 6}}, lineColor = {175, 175, 175}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid, pattern = LinePattern.Dot, lineThickness = 0.5), Polygon(points = {{-100, 100}, {100, 0}, {-100, -100}, {-100, 100}}, lineColor = {95, 95, 95}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid)}),
        Documentation(info = "<html>
<p>
Connector with one input signal of type Boolean.
</p>
</html>"));
      connector ClockOutput = output Clock "'output Clock' as connector" annotation(
        defaultComponentName = "y",
        Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, grid = {2, 2}, initialScale = 0.1), graphics = {Polygon(points = {{-10, 6}, {10, 0}, {-10, -6}, {-10, 6}}, lineColor = {175, 175, 175}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineThickness = 0.5, pattern = LinePattern.Dot), Polygon(points = {{-100, 99}, {100, -1}, {-100, -101}, {-100, 99}}, lineColor = {0, 140, 72}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}),
        Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}, grid = {2, 2}, initialScale = 0.1), graphics = {Polygon(points = {{-100, 100}, {100, 0}, {-100, -100}, {-100, 100}}, lineColor = {0, 140, 72}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}),
        Documentation(info = "<html>
<p>
Connector with one output signal of type Boolean.
</p>
</html>"));
      connector FunctionTypeInput = input CRML.ETL.Types.FunctionType "Function type input" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {102, 44, 145}, fillColor = {102, 44, 145}, fillPattern = FillPattern.Solid)}),
        Diagram(graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {102, 44, 145}, fillColor = {102, 44, 145}, fillPattern = FillPattern.Solid)}));
      connector FunctionTypeOutput = output CRML.ETL.Types.FunctionType "Function type output" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {102, 44, 145}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}),
        Diagram(graphics = {Polygon(points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}}, lineColor = {102, 44, 145}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid)}));
      connector CRMLPeriodInput = input CompilerCompliancy.CRMLPeriod
                                                         "'Period' as input" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(lineColor = {255, 170, 255}, fillColor = {255, 170, 255}, fillPattern = FillPattern.Solid, points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}})}),
        Diagram(graphics = {Polygon(lineColor = {255, 170, 255}, fillColor = {255, 170, 255}, fillPattern = FillPattern.Solid, points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}})}));
      connector CRMLPeriodOutput = output CompilerCompliancy.CRMLPeriod
                                                           "'Period' as output" annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(lineColor = {255, 170, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}})}),
        Diagram(graphics = {Polygon(lineColor = {255, 170, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}})}));
      connector CRMLClockInput
                           = input CRML.CompilerCompliancy.CRMLClock
                                                            "'input CRMLClock' as connector"
                                                                      annotation(
        defaultComponentName = "u",
        Icon(graphics = {Polygon(points = {{-34, 6}, {20, 0}, {-34, -8}, {-34, 6}}, lineColor = {175, 175, 175}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid, pattern = LinePattern.Dot, lineThickness = 0.5), Polygon(points = {{-100, 100}, {100, 0}, {-100, -100}, {-100, 100}}, lineColor={213,255,
                  170},                                                                                                                                                                                                        fillColor={213,255,
                  170},                                                                                                                                                                                                        fillPattern
                = FillPattern.Solid)},                                                                                                                                                                                                        coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.2, grid = {2, 2})),
        Diagram(coordinateSystem(preserveAspectRatio = true, initialScale = 0.2, extent = {{-100, -100}, {100, 100}}, grid = {2, 2}), graphics = {Polygon(points = {{-34, 6}, {20, 0}, {-34, -8}, {-34, 6}}, lineColor = {175, 175, 175}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid, pattern = LinePattern.Dot, lineThickness = 0.5), Polygon(points = {{-100, 100}, {100, 0}, {-100, -100}, {-100, 100}}, lineColor={213,255,
                  170},                                                                                                                                                                                                        fillColor={213,255,
                  170},                                                                                                                                                                                                        fillPattern
                = FillPattern.Solid)}),
        Documentation(info = "<html>
<p>
Connector with one input signal of type Boolean.
</p>
</html>"));
      connector CRMLClockOutput
                           = output CRML.CompilerCompliancy.CRMLClock
                                                             "'output CRMLClock' as connector"
                                                                      annotation(
        defaultComponentName = "u",
        Icon(graphics = {Polygon(points = {{-34, 6}, {20, 0}, {-34, -8}, {-34, 6}}, lineColor = {175, 175, 175}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid, pattern = LinePattern.Dot, lineThickness = 0.5), Polygon(points = {{-100, 100}, {100, 0}, {-100, -100}, {-100, 100}}, lineColor={213,255,
                  170},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid)},                                                                                                                                                                                                        coordinateSystem(extent = {{-100, -100}, {100, 100}}, preserveAspectRatio = true, initialScale = 0.2, grid = {2, 2})),
        Diagram(coordinateSystem(preserveAspectRatio = true, initialScale = 0.2, extent = {{-100, -100}, {100, 100}}, grid = {2, 2}), graphics = {Polygon(points = {{-34, 6}, {20, 0}, {-34, -8}, {-34, 6}}, lineColor = {175, 175, 175}, fillColor = {175, 175, 175}, fillPattern = FillPattern.Solid, pattern = LinePattern.Dot, lineThickness = 0.5), Polygon(points = {{-100, 100}, {100, 0}, {-100, -100}, {-100, 100}}, lineColor={213,255,
                  170},                                                                                                                                                                                                        fillColor={255,255,
                  255},                                                                                                                                                                                                        fillPattern
                = FillPattern.Solid)}),
        Documentation(info = "<html>
<p>
Connector with one input signal of type Boolean.
</p>
</html>"));
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Polygon(origin = {20, 0}, lineColor = {64, 64, 64}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{-10.0, 70.0}, {10.0, 70.0}, {40.0, 20.0}, {80.0, 20.0}, {80.0, -20.0}, {40.0, -20.0}, {10.0, -70.0}, {-10.0, -70.0}}), Polygon(fillColor = {102, 102, 102}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-100, 20}, {-60, 20}, {-30, 70}, {-10, 70}, {-10, -70}, {-30, -70}, {-60, -20}, {-100, -20}})}));
    end Connectors;

    package Types
      constant Integer nMaxOverlap = 10 "Maximum number of overlapping time periods";
      type Boolean3 = enumeration(undecided, false3, true3) "3-valued logic";
      type Boolean4 = enumeration(undefined, undecided, false4, true4) "4-valued logic";
      type FunctionType = enumeration(monotonicIncreasing, monotonicDecreasing, nonMonotonic) "Function type";

      record TimeLocator "Description of a time locator"
        Boolean timePeriod "Represents the different time periods of the time locator";
        Boolean timeSlot "Represents the different time slots of the time locator";
        Boolean4 clock "Clock ticks";
        Boolean isLeftBoundaryIncluded "true if left boundary belongs to the CTL";
        Boolean isRightBoundaryIncluded "true if right boundary belongs to the CTL";
        Integer indexMax "Number of allocated time periods";
        annotation(
          Documentation(info = "<html>

</html>"));
      end TimeLocator;

      record WhileLocator "Description of a while locator"
        Boolean timePeriod "Represents the different time periods of the time locator";
        Boolean4 clock "Clock ticks";
        Boolean isLeftBoundaryIncluded "true if left boundary belongs to the CTL";
        Boolean isRightBoundaryIncluded "true if right boundary belongs to the CTL";
        annotation(
          Documentation(info = "<html>

</html>"));
      end WhileLocator;

      function cvBooleanToBoolean4 "Conversion from Boolean to Boolean4"
        import CRML.ETL.Types.Boolean4;
        input Boolean x;
        output Boolean4 y;
      algorithm
        y := if x then Boolean4.true4 else Boolean4.false4;
      end cvBooleanToBoolean4;

      function cvBooleanToBoolean3 "Conversion from Boolean to Boolean3"
        import CRML.ETL.Types.Boolean3;
        input Boolean x;
        output Boolean3 y;
      algorithm
        y := if x then Boolean3.true3 else Boolean3.false3;
      end cvBooleanToBoolean3;

      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Polygon(origin = {-12.167, -23}, fillColor = {128, 128, 128}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{12.167, 65}, {14.167, 93}, {36.167, 89}, {24.167, 20}, {4.167, -30}, {14.167, -30}, {24.167, -30}, {24.167, -40}, {-5.833, -50}, {-15.833, -30}, {4.167, 20}, {12.167, 65}}, smooth = Smooth.Bezier, lineColor = {0, 0, 0}), Polygon(origin = {2.7403, 1.6673}, fillColor = {128, 128, 128}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{49.2597, 22.3327}, {31.2597, 24.3327}, {7.2597, 18.3327}, {-26.7403, 10.3327}, {-46.7403, 14.3327}, {-48.7403, 6.3327}, {-32.7403, 0.3327}, {-6.7403, 4.3327}, {33.2597, 14.3327}, {49.2597, 14.3327}, {49.2597, 22.3327}}, smooth = Smooth.Bezier)}));
    end Types;

    package Utilities
      function firstTrueIndex "Returns the index of the first true element of a Boolean vector"
        extends Modelica.Icons.Function;
        input Boolean b[:];
        input Boolean reverse = false "If true, backward scanning";
        output Integer index;
      protected
        parameter Integer n1 = if not reverse then 1 else size(b, 1);
        parameter Integer n2 = if not reverse then size(b, 1) else 1;
        parameter Integer s = if not reverse then +1 else -1;
      algorithm
        index := 0;
        for i in n1:s:n2 loop
          if b[i] then
            index := i;
            return;
          end if;
        end for;
        annotation(
          Documentation(info = "<html>
<h4>Syntax</h4>
<p style=\"margin-left: 40px;\"><code><b>firstTrueIndex</b>(b);</code> </p>
<h4>Description</h4>
<p>Returns the index of the first <b>true</b> element of the Boolean vector b. If no element is <b>true</b> or b is an empty vector (i.e., size(b,1)=0) the function returns 0. </p>
<h4>Example</h4>
<pre>  Boolean b1[3] = {false, false, false};
  Boolean b2[3] = {false, true, false};
  Boolean b3[4] = {false, true, false, true};
  Integer r1, r2, r3;
<b>algorithm</b>
  r1 = firstTrueIndex(b1);  // r1 = 0
  r2 = firstTrueIndex(b2);  // r2 = 2</pre>
<p style=\"margin-left: 40px;\"><code>r3 = firstTrueIndex(b3); // r3 = 2</code> </p>
<p><br>The property is also demonstrated with the following <a href=\"modelica://ReqSysPro.Examples.Utilities.firstTrueIndex\">example</a> calling the function as: </p>
<p style=\"margin-left: 30px;\">Integer firstTrueIndexOutput = firstTrueIndex(b) </p>
<p>results in </p>
<p><img src=\"modelica://ReqSysPro/Resources/Images/Utilities/firstTrueIndex.png\"/></p>
<p><br><h4>See also</h4></p>
<p><a href=\"modelica://Modelica.Math.BooleanVectors.allTrue\">allTrue</a>, <a href=\"modelica://Modelica.Math.BooleanVectors.anyTrue\">anyTrue</a>, <a href=\"modelica://Modelica.Math.BooleanVectors.countTrue\">countTrue</a>, <a href=\"modelica://Modelica.Math.BooleanVectors.enumerate\">enumerate</a>, <a href=\"modelica://Modelica.Math.BooleanVectors.index\">index</a>, and <a href=\"modelica://Modelica.Math.BooleanVectors.oneTrue\">oneTrue</a>. </p>
</html>"));
      end firstTrueIndex;

      function vectorMax "Returns the largest element of a vector"
        input Real A[:];
        input Integer first = 1;
        input Integer last = size(A, 1);
        output Real b;
        output Integer i;
      protected
        Real B[size(A, 1)];
        Integer I[size(A, 1)];
      algorithm
        (B, I) := sort(A, first, last);
        b := B[last];
        i := I[last];
        annotation(
          Documentation(info = "<html>
<h4>Syntax</h4>
<p style=\"margin-left: 30px;\">(b, i) = v<b>ectorMax </b>(A, first, last); </p>
<h4>Description</h4>
<p><b>b</b> is the largest element of vector <b>A</b> between indices <b>first</b> and <b>last</b>. </p>
<p><b>i</b> contains the index of <b>b</b> in vector <b>A</b>.</p>
<p><b>First</b> and <b>last</b> are optional. If <b>first</b> is omitted, then <b>first</b> = 1. If <b>last</b> is omitted, then <b>last</b> equals the size of <b>A</b>.</p>
<h4>Examples</h4>
<p style=\"margin-left: 30px;\">(b, i) = vectorMax(<code>{1.3,&nbsp;1.2,&nbsp;7.4,&nbsp;3.6,&nbsp;20.9,&nbsp;0,&nbsp;-6.7,&nbsp;-100,&nbsp;5,&nbsp;0.1});</code></p>
<pre>returns 
b = 20.9;
i = 5;

(b, i) = vectorMax({1.3, 1.2, 7.4, 3.6, 20.9, 0, -6.7, -100, 5, 0.1}, 6, 9);

returns 
b = 5;
i = 9;</pre>
</html>"));
      end vectorMax;

      function vectorMin "Returns the smallest element of a vector"
        input Real A[:];
        input Integer first = 1;
        input Integer last = size(A, 1);
        output Real b;
        output Integer i;
      protected
        Real B[size(A, 1)];
        Integer I[size(A, 1)];
      algorithm
        (B, I) := sort(A, first, last);
        b := B[first];
        i := I[first];
        annotation(
          Documentation(info = "<html>
<h4>Syntax</h4>
<p style=\"margin-left: 30px;\">(b, i) = v<b>ectorMin </b>(A, first, last); </p>
<h4>Description</h4>
<p><b>b</b> is the smallest element of vector <b>A</b> between indices <b>first</b> and <b>last</b>. </p>
<p><b>i</b> contains the index of <b>b</b> in vector <b>A</b>.</p>
<p><b>First</b> and <b>last</b> are optional. If <b>first</b> is omitted, then <b>first</b> = 1. If <b>last</b> is omitted, then <b>last</b> equals the size of <b>A</b>.</p>
<h4>Examples</h4>
<p style=\"margin-left: 30px;\">(b, i) = vectorMin(<code>{1.3,&nbsp;1.2,&nbsp;7.4,&nbsp;3.6,&nbsp;20.9,&nbsp;0,&nbsp;-6.7,&nbsp;-100,&nbsp;5,&nbsp;0.1});</code></p>
<pre>returns 
b = -100;
i = 8;

    (b, i) = vectorMax({1.3, 1.2, 7.4, 3.6, 20.9, 0, -6.7, -100, 5, 0.1}, 2, 6);

returns 
b = 0;
i = 6;</pre>
</html>"));
      end vectorMin;

      function sort "Sorts elements in a vector using the quick sort algorithm"
        input Real A[:];
        input Integer first = 1;
        input Integer last = size(A, 1);
        output Real B[size(A, 1)];
        output Integer I[size(A, 1)];
      algorithm
        (B, I) := iterativeQuickSort(A, max(first, 1), min(last, size(A, 1)));
        annotation(
          Documentation(info = "<html>
<h4>Syntax</h4>
<p style=\"margin-left: 30px;\">(B, I) = <b>sort </b>(A, first, last); </p>
<h4>Description</h4>
<p>Vector<b> B</b> contains the elements of vector <b>A</b> sorted by increasing values between indices <b>first</b> and <b>last</b>. </p>
<p>Vector <b>I</b> contains the indices of vector <b>A</b> such that <b>I</b>[i] = j means that <b>B</b>[i] = <b>A</b>[j].</p>
<p><b>First</b> and <b>last</b> are optional. If <b>first</b> is omitted, then <b>first</b> = 1. If <b>last</b> is omitted, then <b>last</b> equals the size of <b>A</b>.</p>
<h4>Examples</h4>
<p style=\"margin-left: 30px;\">(B, I) = sort (<code>{1.3,&nbsp;1.2,&nbsp;7.4,&nbsp;3.6,&nbsp;20.9,&nbsp;0,&nbsp;-6.7,&nbsp;-100,&nbsp;5,&nbsp;0.1});</code></p>
<pre>returns 
B = { -100, -6.7, 0, 0.1, 1.2, 1.3,&nbsp;3.6, 5, 7.4,&nbsp;20.9 };
I = { 8, 7, 6, 2, 1, 4, 9, 3, 5 };

(B, I) = sort({1.3, 1.2, 7.4, 3.6, 20.9, 0, -6.7, -100, 5, 0.1}, 2, 7);

returns 
B = { 1.3, 1.2, -6.7, 0, 3.6, 7.4, 20.9, -100, 5, 0.1 };
I = { 1, 2, 7, 6, 4, 3, 5, 8, 9, 10 };</pre>
</html>"));
      end sort;

      function iterativeQuickSort "Quick sort algorithm"
        input Real A[:];
        input Integer first = 1;
        input Integer last = size(A, 1);
        output Real B[size(A, 1)];
        output Integer I[size(A, 1)];
      protected
        parameter Integer MAX = size(A, 1);
        Integer p;
        // Start index
        Integer q;
        // Pivot
        Integer r;
        // End index
        Integer stack[MAX, 2];
        // Stack
        Integer n;
        // Top of stack
      algorithm
        /* Initialize vector of indices */
        for i in 1:size(I, 1) loop
          I[i] := i;
        end for;
        /* Initialize stack */
        n := 0;
        /* Push start and end index on stack */
        p := first;
        r := last;
        n := n + 1;
        stack[n, 1] := p;
        stack[n, 2] := r;
        B := A;
        /* Cf. Introduction to Algorithms by Cormen et al. */
        while n > 0 loop
          /* Pop start and end index from stack */
          p := stack[n, 1];
          r := stack[n, 2];
          n := n - 1;
          if p < r then
            (q, B, I) := partition(B, p, r, I);
            /* Push start and end index on stack */
            assert(n < MAX, "Stack overflow");
            n := n + 1;
            stack[n, 1] := p;
            stack[n, 2] := q;
            /* Push start and end index on stack */
            assert(n < MAX, "Stack overflow");
            n := n + 1;
            stack[n, 1] := q + 1;
            stack[n, 2] := r;
          end if;
        end while;
      end iterativeQuickSort;

      function partition "Partition function for the quick sort algorithm"
        input Real A[:];
        input Integer p;
        input Integer r;
        input Integer I[:];
        output Integer n;
        output Real B[size(A, 1)];
        output Integer J[size(A, 1)];
      protected
        Real x;
        Real y;
        Integer i;
        Integer j;
        Integer k;
      algorithm
        x := A[p];
        i := p - 1;
        j := r + 1;
        B := A;
        J := I;
        /* Cf. Introduction to Algorithms by Cormen et al. */
        while true loop
          while true loop
            j := j - 1;
            if j == 0 then
              break;
            end if;
            if B[j] <= x then
              break;
            end if;
          end while;
          while true loop
            i := i + 1;
            if i == size(B, 1) + 1 then
              break;
            end if;
            if B[i] >= x then
              break;
            end if;
          end while;
          /* Exchange elements B[i] and B[j] */
          if i < j then
            y := B[i];
            B[i] := B[j];
            B[j] := y;
            k := J[i];
            J[i] := J[j];
            J[j] := k;
          else
            n := j;
            return;
          end if;
        end while;
      end partition;

      function isInsidePolygon "Determines whether a point is inside a polygon"
        input Real point[2] "Point";
        input Real polygon[:, 2] "Polygon";
        input Real tolerance = 0 "Tolerance";
        output Real insidePolygon "> 0.5: point is inside polygon. > -0.5 and < 0.5: point is outside polygon: < -0.5: undecided";
      protected
        parameter Real pi = Modelica.Constants.pi;
        parameter Integer N = size(polygon, 1);
        // Number of polygon vertices
        Real int[N];
        // Vector of intersection points on ray
        Integer int_i[N];
        // Vector of indices of the sorted vector
        Real alpha[2*N];
        // Vector of polygon edge and vertex angles
        Real theta[2*N];
        // Vector of consecutive polygon edge and vertex angles
        Integer n;
        // Number of intersection points
        Real x0_R;
        // Ray origin abscissa
        Real y0_R;
        // Ray origin ordinate
        Real a_R;
        // Ray direction abscissa
        Real b_R;
        // Ray direction ordinate
        Real theta_max;
        // Largest polygon angle
        Real alpha_R;
        // Ray angle
        Integer i;
        // Counter
        Integer j;
        // Counter
        Integer k;
        // Counter
        Integer r;
        // Counter
      algorithm
        /* Polygon should have at least 3 vertices */
        assert(N >= 3, "Polygon should have at least 3 vertices");
        /* General line equation is:
      x = x0 + t*a
      y = y0 + t*b
  
      (x, y) are the coordinates of the line points
      t is the curvilinar absicssa of the line points
      
      (x0, y0) is the origin of the line
      (a, b) is the direction of the line
      a = cos(alpha) and b = sin(alpha) where alpha is the edge angle from the x-axis */
        /* Get largest angle of all polygon directions */
        (alpha[1:N], r) := polygonEdgeAngles(polygon, tolerance);
        if (r == -1) then
          insidePolygon := -1;
          return;
        end if;
        (alpha[N + 1:2*N], r) := polygonVertexAngles(polygon, point, tolerance);
        if (r == -1) then
          insidePolygon := -1;
          return;
        end if;
        alpha := sort(alpha);
        for i in 1:2*N loop
          j := if i < 2*N then i + 1 else 1;
          theta[i] := alpha[j] - alpha[i];
        end for;
        (theta_max, j) := vectorMax(theta);
        /* Compute ray equation. The point is ray origin. 
  Ray direction must be different from all edge directions. 
  Ray direction is the bissector of the largest polygon angle */
        k := if j < 2*N then j + 1 else 1;
        alpha_R := (alpha[j] + alpha[k])/2;
        x0_R := point[1];
        y0_R := point[2];
        a_R := cos(alpha_R);
        b_R := sin(alpha_R);
        /* Compute intersections between ray and polygon */
        (int, n) := intersectionsPolygonLine(polygon, x0_R, y0_R, a_R, b_R, tolerance);
        if (n == -1) then
          insidePolygon := -1;
          return;
        end if;
        /* Add point to the vector of intersections */
        n := n + 1;
        int[n] := 0;
        /* Sort the vector of intersections */
        (int, int_i) := sort(int, 1, n);
        /* Count number of intersections on ray before point */
        i := 0;
        while int_i[i + 1] < n loop
          i := i + 1;
        end while;
        /* Point is inside polygon if number of intersections on ray before 
  point is odd */
        insidePolygon := mod(i, 2);
        annotation(
          Diagram(graphics = {Ellipse(extent = {{-24, -6}, {-22, -8}}, lineColor = {28, 108, 200}, fillColor = {28, 108, 200}, fillPattern = FillPattern.Solid), Polygon(points = {{-92, -4}, {-64, 24}, {-60, -14}, {-42, 24}, {-24, -34}, {60, -44}, {2, 8}, {44, 18}, {8, 84}, {-74, 82}, {-92, -4}}, lineColor = {238, 46, 47}, fillColor = {28, 108, 200}, fillPattern = FillPattern.None), Text(extent = {{-56, 80}, {-2, 74}}, lineColor = {238, 46, 47}, textString = "Polygon"), Text(extent = {{-50, -10}, {4, -16}}, lineColor = {28, 108, 200}, textString = "Point")}),
          Documentation(info = "<html>
<h4>Syntax</h4>
<p style=\"margin-left: 30px;\">z = <b>isInsidePolygon </b>(point, polygon, eps); </p>
<h4>Description</h4>
<p>Determines whether <b>point</b> is inside <b>polygon</b>. </p>
<p><b>point</b> is given by its x and y coordinates.</p>
<p><b>polygon</b> is given by a vector of points, each point being given by its x and y coordinates.</p>
<p>If <b>point</b> is inside <b>polygon</b>, then <b>z</b> &gt; + 0.5. If <b>point</b> is outside <b>polygon</b>, then - 0.5 &lt; <b>z</b> &lt; + 0.5. If it cannot be decided whether point is inside or outside polygon, then <b>z</b> &lt; - 0.5.</p>
<p>The result is undecided when <b>point</b> is too close to <b>polygon</b>, the tolerance being given by <b>eps</b>. The default is <b>eps</b> = 1e-4.</p>
<h4>Example</h4>
<p style=\"margin-left: 30px;\">z = isInsidePolygon (<code>{-23,&nbsp;-7}, {{-92,-4},{-64,24},{-60,-14},{-42,24},{-24,-34},{60,-44},{2,8},{44,18},{8,84},{-74,82}});</code></p>
<pre>returns z &gt; 0.5; (cf. graphics in diagram layer)</pre>
</html>"));
      end isInsidePolygon;

      function polygonEdgeAngles "Returns the vector of polygon edge angles"
        input Real polygon[:, 2] "Polygon";
        input Real tolerance = 0 "Tolerance";
        output Real alpha[size(polygon, 1)] "Vector of polygon edge angles";
        output Integer n "Number of polygon angles. If -1, the result is undecided";
      protected
        parameter Real pi = Modelica.Constants.pi;
        Real p0[2];
        // Edge origin
        Real p1[2];
        // Edge end
        Real x0;
        // Edge origin abscissa
        Real y0;
        // Edge origin ordinate
        Real x1;
        // Edge end abscissa
        Real y1;
        // Edge end ordinate
        Real a;
        // Edge direction abscissa
        Real b;
        // Edge direction ordinate
        Real d;
        // Edge length
        Integer i;
        // Counter
        Integer j;
        // Counter
      algorithm
        /* Polygon should have at least 3 vertices */
        assert(size(polygon, 1) >= 3, "Polygon should have at least 3 vertices");
        /* General line equation is:
      x = x0 + t*a
      y = y0 + t*b
  
      (x, y) are the coordinates of the line points
      t is the curvilinar absicssa of the line points
      
      (x0, y0) is the origin of the line
      (a, b) is the direction of the line
      a = cos(alpha) and b = sin(alpha) where alpha is the edge angle from the x-axis */
        /* Compute angles of all edges. An edge is given by two consecutive 
  polygon vertices. The consecutive point of the last point is the first point*/
        for i in 1:size(polygon, 1) loop
          /* Edge origin */
          j := i;
          p0 := polygon[j, :];
          x0 := p0[1];
          y0 := p0[2];
          /* Edge end */
          j := if j < size(polygon, 1) then j + 1 else 1;
          p1 := polygon[j, :];
          x1 := p1[1];
          y1 := p1[2];
          /* Edge angle */
          a := x1 - x0;
          b := y1 - y0;
          d := sqrt(a^2 + b^2);
          if d < tolerance then
            n := -1;
            return;
          end if;
          alpha[i] := if b >= 0 then acos(a/d) else pi - acos(a/d);
        end for;
        n := size(polygon, 1);
      end polygonEdgeAngles;

      function polygonVertexAngles "Returns the vector of polygon vertex angles from a given point"
        input Real polygon[:, 2] "Polygon";
        input Real point[2] "Point";
        input Real tolerance = 0 "Tolerance";
        output Real alpha[size(polygon, 1)] "Vector of polygon vertex angles";
        output Integer n "Number of polygon vertices. If -1, the result is undecided";
      protected
        parameter Real pi = Modelica.Constants.pi;
        Real p0[2];
        // Vertex origin
        Real p1[2];
        // Vertex end
        Real x0;
        // Vertex origin abscissa
        Real y0;
        // Vertex origin ordinate
        Real x1;
        // Vertex end abscissa
        Real y1;
        // Vertex end ordinate
        Real a;
        // Vertex direction abscissa
        Real b;
        // Vertex direction ordinate
        Real d;
        // Vertex length
        Integer i;
        // Counter
        Integer j;
        // Counter
      algorithm
        /* Polygon should have at least 3 vertices */
        assert(size(polygon, 1) >= 3, "Polygon should have at least 3 vertices");
        /* General line equation is:
      x = x0 + t*a
      y = y0 + t*b
  
      (x, y) are the coordinates of the line points
      t is the curvilinar absicssa of the line points
      
      (x0, y0) is the origin of the line
      (a, b) is the direction of the line
      a = cos(alpha) and b = sin(alpha) where alpha is the edge angle from the x-axis */
        /* Compute angles of all vertices from given point */
        p0 := point;
        x0 := p0[1];
        y0 := p0[2];
        for i in 1:size(polygon, 1) loop
          p1 := polygon[i, :];
          x1 := p1[1];
          y1 := p1[2];
          /* Vertex angle */
          a := x1 - x0;
          b := y1 - y0;
          d := sqrt(a^2 + b^2);
          if d < tolerance then
            n := -1;
            return;
          end if;
          alpha[i] := if b >= 0 then acos(a/d) else pi - acos(a/d);
        end for;
        n := size(polygon, 1);
      end polygonVertexAngles;

      function intersectionsPolygonLine "Returns the vector of intersections between a polygon and a line"
        input Real polygon[:, 2] "Polygon";
        input Real x0_R "Line origin abscissa";
        input Real y0_R "Line origin ordinate";
        input Real a_R "Line direction abscissa";
        input Real b_R "Line direction ordinate";
        input Real tolerance = 0 "Tolerance";
        output Real int[size(polygon, 1)] "Vector of intersection points on line";
        output Integer n "Number of intersection points. If -1, the result is undecided";
      protected
        Real p0[2];
        // Edge origin
        Real p1[2];
        // Edge end
        Real x0;
        // Edge origin abscissa
        Real y0;
        // Edge origin ordinate
        Real x1;
        // Edge end abscissa
        Real y1;
        // Edge end ordinate
        Real a;
        // Edge direction abscissa
        Real b;
        // Edge direction ordinate
        Real t;
        // Edge curvilinear abscissa
        Real t_R;
        // Ray curvilinear abscissa
        Integer i;
        // Counter
        Integer j;
        // Counter
      algorithm
        /* Polygon should have at least 3 vertices */
        assert(size(polygon, 1) >= 3, "Polygon should have at least 3 vertices");
        /* General line equation is:
      x = x0 + t*a
      y = y0 + t*b
  
      (x, y) are the coordinates of the line points
      t is the curvilinar absicssa of the line points
      
      (x0, y0) is the origin of the line
      (a, b) is the direction of the line
      a = cos(alpha) and b = sin(alpha) where alpha is the edge angle from the x-axis */
        /* Initialize vector of intersections */
        n := 0;
        /* Compute the intersections between the polygon and the ray */
        for i in 1:size(polygon, 1) loop
          /* Edge origin */
          j := i;
          p0 := polygon[j, :];
          x0 := p0[1];
          y0 := p0[2];
          /* Edge end */
          j := if j < size(polygon, 1) then j + 1 else 1;
          p1 := polygon[j, :];
          x1 := p1[1];
          y1 := p1[2];
          /* The curvilinear abscissa of the egde end is set to 1 */
          a := x1 - x0;
          b := y1 - y0;
          /* Intersection between ray and edge. The denominators of the
    two following expressions are never zero because ray direction is always
    different from edge direction */
          t := ((a_R*(y0_R - y0) - b_R*(x0_R - x0))/(a_R*b - b_R*a));
          t_R := ((a*(y0 - y0_R) - b*(x0 - x0_R))/(a*b_R - b*a_R));
          /* If t is in [0 + tolerance, 1 - tolerance], then the ray intersects the edge. 
    Add intersection to the vector of intersections on ray. 
    If t is outside [0 - tolerance, 1 + tolerance], then the ray does not intersect the edge. 
    Otherwise, it is undecided whether the ray intersects the edge or not */
          if abs(t) < tolerance or abs(1 - t) < tolerance then
            n := -1;
            return;
          end if;
          if t >= tolerance and t <= 1 - tolerance then
            n := n + 1;
            int[n] := t_R;
          end if;
        end for;
      end intersectionsPolygonLine;

      function getRandom
        input Integer s;
        output Real x;
      algorithm
        x := Modelica.Math.Random.Utilities.impureRandom(id = s);
      end getRandom;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Polygon(origin = {1.3835, -4.1418}, rotation = 45.0, fillColor = {64, 64, 64}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-15.0, 93.333}, {-15.0, 68.333}, {0.0, 58.333}, {15.0, 68.333}, {15.0, 93.333}, {20.0, 93.333}, {25.0, 83.333}, {25.0, 58.333}, {10.0, 43.333}, {10.0, -41.667}, {25.0, -56.667}, {25.0, -76.667}, {10.0, -91.667}, {0.0, -91.667}, {0.0, -81.667}, {5.0, -81.667}, {15.0, -71.667}, {15.0, -61.667}, {5.0, -51.667}, {-5.0, -51.667}, {-15.0, -61.667}, {-15.0, -71.667}, {-5.0, -81.667}, {0.0, -81.667}, {0.0, -91.667}, {-10.0, -91.667}, {-25.0, -76.667}, {-25.0, -56.667}, {-10.0, -41.667}, {-10.0, 43.333}, {-25.0, 58.333}, {-25.0, 83.333}, {-20.0, 93.333}}), Polygon(origin = {10.1018, 5.218}, rotation = -45.0, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{-15.0, 87.273}, {15.0, 87.273}, {20.0, 82.273}, {20.0, 27.273}, {10.0, 17.273}, {10.0, 7.273}, {20.0, 2.273}, {20.0, -2.727}, {5.0, -2.727}, {5.0, -77.727}, {10.0, -87.727}, {5.0, -112.727}, {-5.0, -112.727}, {-10.0, -87.727}, {-5.0, -77.727}, {-5.0, -2.727}, {-20.0, -2.727}, {-20.0, 2.273}, {-10.0, 7.273}, {-10.0, 17.273}, {-20.0, 27.273}, {-20.0, 82.273}})}));
    end Utilities;

    package Tests
      model EnsureAtEnd
        import CRML;
        TimeLocators.Periods timePeriod(leftBoundaryIncluded = false, rightBoundaryIncluded = false) annotation(
          Placement(transformation(extent = {{-20, 40}, {0, 60}})));
        CRML.Blocks.Logical.BooleanStep eventPeriodic(startTime = 5) annotation(
          Placement(transformation(extent = {{-80, -40}, {-60, -20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-44, -34}, {-36, -26}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false) annotation(
          Placement(transformation(extent = {{-80, 50}, {-60, 70}})));
        CRML.Blocks.Events.EventTable eventTable1(option_width = false, instant = {10}) annotation(
          Placement(transformation(extent = {{-80, 20}, {-60, 40}})));
        CRML.ETL.Requirements.CheckAtEnd ensure annotation(
          Placement(transformation(extent = {{-20, -40}, {0, -20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-44, 46}, {-36, 54}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{-44, 38}, {-36, 46}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, -30}, {-44.4, -30}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-35.6, -30}, {-21, -30}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{-10, 40}, {-10, -20}, {-10, -20}}, color = {0, 0, 255}));
        connect(eventTable.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-59, 60}, {-50, 60}, {-50, 50}, {-44.4, 50}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{-35.6, 50}, {-21, 50}}, color = {162, 29, 33}));
        connect(eventTable1.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{-59, 30}, {-50, 30}, {-50, 42}, {-44.4, 42}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_3.y, timePeriod.u2) annotation(
          Line(points = {{-35.6, 42}, {-21, 42}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 14));
      end EnsureAtEnd;

      model EnsureAllAlong
        TimeLocators.Periods timePeriod(leftBoundaryIncluded = false, rightBoundaryIncluded = false) annotation(
          Placement(transformation(extent = {{0, 40}, {20, 60}})));
        CRML.Blocks.Logical.BooleanStep eventPeriodic(startTime = 0) annotation(
          Placement(transformation(extent = {{-80, -40}, {-60, -20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-44, -34}, {-36, -26}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false) annotation(
          Placement(transformation(extent = {{-80, 50}, {-60, 70}})));
        CRML.Blocks.Events.EventTable eventTable1(option_width = false, instant = {10}) annotation(
          Placement(transformation(extent = {{-80, 20}, {-60, 40}})));
        Requirements.CheckInteger ensure(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerEqual) annotation(
          Placement(transformation(extent = {{0, -40}, {20, -20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-44, 46}, {-36, 54}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{-44, 38}, {-36, 46}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 0) annotation(
          Placement(transformation(extent = {{-80, -80}, {-60, -60}})));
        CRML.Blocks.Logical4.Not4 not4_1 annotation(
          Placement(transformation(extent = {{-26, -36}, {-14, -24}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, -30}, {-44.4, -30}}, color = {217, 67, 180}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{10, 40}, {10, -20}}, color = {0, 0, 255}));
        connect(eventTable.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-59, 60}, {-50, 60}, {-50, 50}, {-44.4, 50}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{-35.6, 50}, {-1, 50}}, color = {162, 29, 33}));
        connect(eventTable1.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{-59, 30}, {-50, 30}, {-50, 42}, {-44.4, 42}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_3.y, timePeriod.u2) annotation(
          Line(points = {{-35.6, 42}, {-1, 42}}, color = {162, 29, 33}));
        connect(integerConstant.y, ensure.threshold) annotation(
          Line(points = {{-59, -70}, {-40, -70}, {-40, -38}, {-1, -38}}, color = {255, 127, 0}));
        connect(booleanToBoolean4_1.y, not4_1.u) annotation(
          Line(points = {{-35.6, -30}, {-26.6, -30}}, color = {162, 29, 33}));
        connect(not4_1.y, ensure.u) annotation(
          Line(points = {{-13.4, -30}, {-1, -30}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 14));
      end EnsureAllAlong;

      model IntegerEnsure
        TimeLocators.Periods timePeriod(rightBoundaryIncluded = false, leftBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-20, 0}, {0, 20}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic annotation(
          Placement(transformation(extent = {{-80, -50}, {-60, -30}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-44, -44}, {-36, -36}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false, instant = {1, 1.5, 3, 5}) annotation(
          Placement(transformation(extent = {{-80, 10}, {-60, 30}})));
        CRML.Blocks.Events.EventTable eventTable1(option_width = false, instant = {12, 13}) annotation(
          Placement(transformation(extent = {{-80, -20}, {-60, 0}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 5) annotation(
          Placement(transformation(extent = {{-80, -80}, {-60, -60}})));
        TimeLocators.While While annotation(
          Placement(transformation(extent = {{-20, 40}, {0, 60}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse(period = 12, width = 9, startTime = 1) annotation(
          Placement(transformation(extent = {{-80, 40}, {-60, 60}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-44, 6}, {-36, 14}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{-44, -2}, {-36, 6}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{-44, 46}, {-36, 54}})));
        TimeLocators.While While1 annotation(
          Placement(transformation(extent = {{-20, 80}, {0, 100}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse1(period = 12, width = 8, startTime = 2) annotation(
          Placement(transformation(extent = {{-80, 80}, {-60, 100}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_5 annotation(
          Placement(transformation(extent = {{-44, 86}, {-36, 94}})));
        Requirements.CheckInteger ensure(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerGreaterEqual) annotation(
          Placement(transformation(extent = {{-20, -50}, {0, -30}})));
        CRML.Blocks.Events.ShowEvent showEvent annotation(
          Placement(transformation(extent = {{-46, -32}, {-38, -24}})));
        Requirements.CheckAnytime checkRequirement annotation(
          Placement(transformation(extent = {{60, -50}, {80, -30}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, -40}, {-44.4, -40}}, color = {217, 67, 180}));
        connect(eventTable.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-59, 20}, {-50, 20}, {-50, 10}, {-44.4, 10}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{-35.6, 10}, {-21, 10}}, color = {162, 29, 33}));
        connect(eventTable1.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{-59, -10}, {-50, -10}, {-50, 2}, {-44.4, 2}}, color = {217, 67, 180}));
        connect(booleanPulse.y, booleanToBoolean4_4.u) annotation(
          Line(points = {{-59, 50}, {-44.4, 50}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_4.y, While.u) annotation(
          Line(points = {{-35.6, 50}, {-21, 50}}, color = {162, 29, 33}));
        connect(While.y, timePeriod.tl) annotation(
          Line(points = {{-10, 40}, {-10, 20}}, color = {0, 0, 255}));
        connect(booleanToBoolean4_3.y, timePeriod.u2) annotation(
          Line(points = {{-35.6, 2}, {-21, 2}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_5.y, While1.u) annotation(
          Line(points = {{-35.6, 90}, {-21, 90}}, color = {162, 29, 33}));
        connect(booleanPulse1.y, booleanToBoolean4_5.u) annotation(
          Line(points = {{-59, 90}, {-44.4, 90}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-35.6, -40}, {-21, -40}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{-10, 0}, {-10, -30}, {-10, -30}}, color = {0, 0, 255}));
        connect(integerConstant.y, ensure.threshold) annotation(
          Line(points = {{-59, -70}, {-30, -70}, {-30, -48}, {-21, -48}}, color = {255, 127, 0}));
        connect(eventPeriodic.y, showEvent.u) annotation(
          Line(points = {{-59, -40}, {-52, -40}, {-52, -28}, {-46.4, -28}}, color = {217, 67, 180}));
        connect(timePeriod.y, checkRequirement.tl) annotation(
          Line(points = {{-10, 0}, {-10, -24}, {70, -24}, {70, -30}}, color = {0, 0, 255}));
        connect(ensure.y, checkRequirement.u) annotation(
          Line(points = {{1, -40}, {59, -40}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 14));
      end IntegerEnsure;

      model RealEnsure
        TimeLocators.Periods timePeriod(leftBoundaryIncluded = false, rightBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-20, 40}, {0, 60}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic annotation(
          Placement(transformation(extent = {{-80, -40}, {-60, -20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-44, -34}, {-36, -26}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false) annotation(
          Placement(transformation(extent = {{-80, 50}, {-60, 70}})));
        CRML.Blocks.Events.EventTable eventTable1(option_width = false, instant = {10}) annotation(
          Placement(transformation(extent = {{-80, 20}, {-60, 40}})));
        CRML.Blocks.Math.Constant integerConstant annotation(
          Placement(transformation(extent = {{-80, -80}, {-60, -60}})));
        Requirements.CheckReal ensure(redeclare model Function = ETL.Requirements.Functions.Math.Boolean4Integrator, redeclare model Condition = ETL.Requirements.Conditions.Math.GreaterEqual) annotation(
          Placement(transformation(extent = {{-20, -40}, {0, -20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-44, 46}, {-36, 54}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{-44, 38}, {-36, 46}})));
        TimeLocators.ShowDiscretePeriods showDiscretePeriods annotation(
          Placement(transformation(extent = {{6, -18}, {14, -10}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, -30}, {-44.4, -30}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-35.6, -30}, {-21, -30}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{-10, 40}, {-10, -20}}, color = {0, 0, 255}));
        connect(eventTable.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-59, 60}, {-50, 60}, {-50, 50}, {-44.4, 50}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{-35.6, 50}, {-21, 50}}, color = {162, 29, 33}));
        connect(eventTable1.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{-59, 30}, {-50, 30}, {-50, 42}, {-44.4, 42}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_3.y, timePeriod.u2) annotation(
          Line(points = {{-35.6, 42}, {-21, 42}}, color = {162, 29, 33}));
        connect(integerConstant.y, ensure.threshold) annotation(
          Line(points = {{-59, -70}, {-40, -70}, {-40, -38}, {-21, -38}}, color = {0, 0, 0}));
        connect(timePeriod.y, showDiscretePeriods.tl) annotation(
          Line(points = {{-10, 40}, {-10, -6}, {10, -6}, {10, -10}}, color = {0, 0, 255}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 14));
      end RealEnsure;

      model DiscreteTimeLocator
        TimeLocators.Periods timePeriod(discreteClockSpecified = true, leftBoundaryIncluded = false, durationSpecified = true, rightBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{0, -10}, {20, 10}})));
        CRML.Blocks.Logical.BooleanConstant eventPeriodic annotation(
          Placement(transformation(extent = {{-80, -100}, {-60, -80}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-44, -74}, {-36, -66}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false, instant = {1, 1.5, 3, 5}) annotation(
          Placement(transformation(extent = {{-80, 0}, {-60, 20}})));
        CRML.Blocks.Events.EventTable eventTable1(option_width = false, instant = {10}) annotation(
          Placement(transformation(extent = {{-80, -70}, {-60, -50}})));
        Requirements.CheckAtEnd ensure annotation(
          Placement(transformation(extent = {{-2, -80}, {18, -60}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-44, -4}, {-36, 4}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{-44, -64}, {-36, -56}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic1(period = 1.2) annotation(
          Placement(transformation(extent = {{-80, 70}, {-60, 90}})));
        CRML.Blocks.Events.ShowEvent showEvent annotation(
          Placement(transformation(extent = {{-42, 64}, {-34, 72}})));
        TimeLocators.While While1(rightBoundaryIncluded = false) annotation(
          Placement(transformation(extent = {{0, 30}, {20, 50}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse(period = 14, startTime = 2.6, width = 6) annotation(
          Placement(transformation(extent = {{-80, 30}, {-60, 50}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_5 annotation(
          Placement(transformation(extent = {{-44, 36}, {-36, 44}})));
        TimeLocators.ShowDiscretePeriods showDiscreteTimePeriods annotation(
          Placement(transformation(extent = {{26, -36}, {34, -28}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{-44, 76}, {-36, 84}})));
        CRML.Blocks.MathInteger.IntegerConstant const(K = 5) annotation(
          Placement(transformation(extent = {{-80, -30}, {-60, -10}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse1(period = 12, startTime = 4, width = 4) annotation(
          Placement(transformation(extent = {{0, 70}, {20, 90}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_6 annotation(
          Placement(transformation(extent = {{36, 76}, {44, 84}})));
        TimeLocators.While While(rightBoundaryIncluded = false) annotation(
          Placement(transformation(extent = {{60, 70}, {80, 90}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, -90}, {-52, -90}, {-52, -70}, {-44.4, -70}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-35.6, -70}, {-3, -70}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{10, -10}, {10, -60}, {8, -60}}, color = {0, 0, 255}));
        connect(eventTable.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-59, 10}, {-50, 10}, {-50, 0}, {-44.4, 0}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{-35.6, 0}, {-1, 0}}, color = {162, 29, 33}));
        connect(eventTable1.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{-59, -60}, {-44.4, -60}}, color = {217, 67, 180}));
        connect(booleanPulse.y, booleanToBoolean4_5.u) annotation(
          Line(points = {{-59, 40}, {-44.4, 40}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_5.y, While1.u) annotation(
          Line(points = {{-35.6, 40}, {-1, 40}}, color = {162, 29, 33}));
        connect(timePeriod.y, showDiscreteTimePeriods.tl) annotation(
          Line(points = {{10, -10}, {10, -20}, {30, -20}, {30, -28}}, color = {0, 0, 255}));
        connect(eventPeriodic1.y, showEvent.u) annotation(
          Line(points = {{-59, 80}, {-52, 80}, {-52, 68}, {-42.4, 68}}, color = {217, 67, 180}));
        connect(eventPeriodic1.y, booleanToBoolean4_4.u) annotation(
          Line(points = {{-59, 80}, {-44.4, 80}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_4.y, timePeriod.clock) annotation(
          Line(points = {{-35.6, 80}, {-20, 80}, {-20, 8}, {-1, 8}}, color = {162, 29, 33}));
        connect(booleanPulse1.y, booleanToBoolean4_6.u) annotation(
          Line(points = {{21, 80}, {35.6, 80}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_6.y, While.u) annotation(
          Line(points = {{44.4, 80}, {59, 80}}, color = {162, 29, 33}));
        connect(While.y, While1.tl) annotation(
          Line(points = {{70, 70}, {70, 60}, {10, 60}, {10, 50}}, color = {0, 0, 255}));
        connect(const.y, timePeriod.discreteDuration) annotation(
          Line(points = {{-59, -20}, {-20, -20}, {-20, -8}, {-1, -8}}, color = {255, 127, 0}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 14));
      end DiscreteTimeLocator;

      model AfterFor
        TimeLocators.Periods timePeriod(durationSpecified = true, leftBoundaryIncluded = false, rightBoundaryIncluded = false) annotation(
          Placement(transformation(extent = {{-20, 40}, {0, 60}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic annotation(
          Placement(transformation(extent = {{-80, -40}, {-60, -20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-44, -34}, {-36, -26}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false, instant = {1, 3, 6}) annotation(
          Placement(transformation(extent = {{-80, 40}, {-60, 60}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 5) annotation(
          Placement(transformation(extent = {{-80, -80}, {-60, -60}})));
        Requirements.CheckInteger ensure(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerGreaterEqual) annotation(
          Placement(transformation(extent = {{-20, -40}, {0, -20}})));
        TimeLocators.While While annotation(
          Placement(transformation(extent = {{-20, 80}, {0, 100}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse(width = 8, period = 12, startTime = 1) annotation(
          Placement(transformation(extent = {{-80, 80}, {-60, 100}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-44, 46}, {-36, 54}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{-44, 86}, {-36, 94}})));
        CRML.Blocks.Math.Constant const(k = 10) annotation(
          Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
        CRML.Blocks.Events.ShowEvent showEvent annotation(
          Placement(transformation(extent = {{-40, -18}, {-32, -10}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, -30}, {-44.4, -30}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-35.6, -30}, {-21, -30}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{-10, 40}, {-10, -20}}, color = {0, 0, 255}));
        connect(integerConstant.y, ensure.threshold) annotation(
          Line(points = {{-59, -70}, {-40, -70}, {-40, -38}, {-21, -38}}, color = {255, 127, 0}));
        connect(While.y, timePeriod.tl) annotation(
          Line(points = {{-10, 80}, {-10, 60}}, color = {0, 0, 255}));
        connect(eventTable.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-59, 50}, {-44.4, 50}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{-35.6, 50}, {-21, 50}}, color = {162, 29, 33}));
        connect(booleanPulse.y, booleanToBoolean4_4.u) annotation(
          Line(points = {{-59, 90}, {-44.4, 90}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_4.y, While.u) annotation(
          Line(points = {{-35.6, 90}, {-21, 90}}, color = {162, 29, 33}));
        connect(const.y, timePeriod.continuousDuration) annotation(
          Line(points = {{-59, 0}, {-30, 0}, {-30, 42}, {-21, 42}}, color = {0, 0, 0}));
        connect(eventPeriodic.y, showEvent.u) annotation(
          Line(points = {{-59, -30}, {-52, -30}, {-52, -14}, {-40.4, -14}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 14));
      end AfterFor;

      model When1
        TimeLocators.Periods timePeriod(durationSpecified = true, leftBoundaryIncluded = true, rightBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-20, 40}, {0, 60}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic annotation(
          Placement(transformation(extent = {{-80, -40}, {-60, -20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-44, -34}, {-36, -26}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false, instant = {1, 3, 6}) annotation(
          Placement(transformation(extent = {{-80, 40}, {-60, 60}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 5) annotation(
          Placement(transformation(extent = {{-80, -80}, {-60, -60}})));
        Requirements.CheckInteger ensure(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerGreaterEqual) annotation(
          Placement(transformation(extent = {{-20, -40}, {0, -20}})));
        TimeLocators.While While annotation(
          Placement(transformation(extent = {{-20, 80}, {0, 100}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse(width = 8, period = 12, startTime = 1) annotation(
          Placement(transformation(extent = {{-80, 80}, {-60, 100}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-44, 46}, {-36, 54}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{-44, 86}, {-36, 94}})));
        CRML.Blocks.Math.Constant const(k = 0) annotation(
          Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
        TimeLocators.ShowDiscretePeriods showDiscreteTimeLocator annotation(
          Placement(transformation(extent = {{6, 16}, {14, 24}})));
        TimeLocators.While continuousTimeWhile annotation(
          Placement(transformation(extent = {{0, -90}, {20, -70}})));
        TimeLocators.ShowDiscreteWhile showDiscreteTimeWhile annotation(
          Placement(transformation(extent = {{44, -96}, {52, -88}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, -30}, {-44.4, -30}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-35.6, -30}, {-21, -30}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{-10, 40}, {-10, -20}}, color = {0, 0, 255}));
        connect(integerConstant.y, ensure.threshold) annotation(
          Line(points = {{-59, -70}, {-40, -70}, {-40, -38}, {-21, -38}}, color = {255, 127, 0}));
        connect(While.y, timePeriod.tl) annotation(
          Line(points = {{-10, 80}, {-10, 60}}, color = {0, 0, 255}));
        connect(eventTable.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-59, 50}, {-44.4, 50}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{-35.6, 50}, {-21, 50}}, color = {162, 29, 33}));
        connect(booleanPulse.y, booleanToBoolean4_4.u) annotation(
          Line(points = {{-59, 90}, {-44.4, 90}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_4.y, While.u) annotation(
          Line(points = {{-35.6, 90}, {-21, 90}}, color = {162, 29, 33}));
        connect(timePeriod.y, showDiscreteTimeLocator.tl) annotation(
          Line(points = {{-10, 40}, {-10, 32}, {10, 32}, {10, 24}}, color = {0, 0, 255}));
        connect(booleanToBoolean4_1.y, continuousTimeWhile.u) annotation(
          Line(points = {{-35.6, -30}, {-30, -30}, {-30, -80}, {-1, -80}}, color = {162, 29, 33}));
        connect(continuousTimeWhile.y, showDiscreteTimeWhile.tl) annotation(
          Line(points = {{10, -90}, {10, -94}, {34, -94}, {34, -84}, {48, -84}, {48, -88}}, color = {0, 0, 255}));
        connect(const.y, timePeriod.continuousDuration) annotation(
          Line(points = {{-59, 0}, {-28, 0}, {-28, 42}, {-21, 42}}, color = {0, 0, 0}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 14));
      end When1;

      model When2
        TimeLocators.Periods timePeriod(durationSpecified = false, leftBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{-20, 40}, {0, 60}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic annotation(
          Placement(transformation(extent = {{-80, -40}, {-60, -20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-44, -34}, {-36, -26}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false, instant = {1, 3, 6}) annotation(
          Placement(transformation(extent = {{-80, 40}, {-60, 60}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 5) annotation(
          Placement(transformation(extent = {{-80, -80}, {-60, -60}})));
        Requirements.CheckInteger ensure(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerGreaterEqual) annotation(
          Placement(transformation(extent = {{-20, -40}, {0, -20}})));
        TimeLocators.While While annotation(
          Placement(transformation(extent = {{-20, 80}, {0, 100}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse(width = 8, period = 12, startTime = 1) annotation(
          Placement(transformation(extent = {{-80, 80}, {-60, 100}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-44, 46}, {-36, 54}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{-44, 86}, {-36, 94}})));
        CRML.Blocks.Math.Constant const(k = 0) annotation(
          Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
        TimeLocators.ShowDiscretePeriods showDiscreteTimeLocator annotation(
          Placement(transformation(extent = {{6, 16}, {14, 24}})));
        TimeLocators.While While1 annotation(
          Placement(transformation(extent = {{0, -90}, {20, -70}})));
        TimeLocators.ShowDiscreteWhile showDiscreteTimeWhile annotation(
          Placement(transformation(extent = {{44, -96}, {52, -88}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, -30}, {-44.4, -30}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-35.6, -30}, {-21, -30}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{-10, 40}, {-10, -20}}, color = {0, 0, 255}));
        connect(integerConstant.y, ensure.threshold) annotation(
          Line(points = {{-59, -70}, {-40, -70}, {-40, -38}, {-21, -38}}, color = {255, 127, 0}));
        connect(While.y, timePeriod.tl) annotation(
          Line(points = {{-10, 80}, {-10, 60}}, color = {0, 0, 255}));
        connect(eventTable.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-59, 50}, {-44.4, 50}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{-35.6, 50}, {-21, 50}}, color = {162, 29, 33}));
        connect(booleanPulse.y, booleanToBoolean4_4.u) annotation(
          Line(points = {{-59, 90}, {-44.4, 90}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_4.y, While.u) annotation(
          Line(points = {{-35.6, 90}, {-21, 90}}, color = {162, 29, 33}));
        connect(timePeriod.y, showDiscreteTimeLocator.tl) annotation(
          Line(points = {{-10, 40}, {-10, 32}, {10, 32}, {10, 24}}, color = {0, 0, 255}));
        connect(booleanToBoolean4_2.y, timePeriod.u2) annotation(
          Line(points = {{-35.6, 50}, {-30, 50}, {-30, 42}, {-21, 42}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_1.y, While1.u) annotation(
          Line(points = {{-35.6, -30}, {-30, -30}, {-30, -80}, {-1, -80}}, color = {162, 29, 33}));
        connect(While1.y, showDiscreteTimeWhile.tl) annotation(
          Line(points = {{10, -90}, {10, -94}, {34, -94}, {34, -84}, {48, -84}, {48, -88}}, color = {0, 0, 255}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 14));
      end When2;

      model Sliding
        TimeLocators.Periods timePeriod(rightBoundaryIncluded = false, durationSpecified = true) annotation(
          Placement(transformation(extent = {{20, -20}, {40, 0}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic annotation(
          Placement(transformation(extent = {{-80, -60}, {-60, -40}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-24, -54}, {-16, -46}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 5) annotation(
          Placement(transformation(extent = {{-80, -100}, {-60, -80}})));
        Requirements.CheckInteger ensure(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerLowerEqual) annotation(
          Placement(transformation(extent = {{20, -60}, {40, -40}})));
        TimeLocators.While While annotation(
          Placement(transformation(extent = {{20, 60}, {40, 80}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse(startTime = 1, width = 20, period = 22) annotation(
          Placement(transformation(extent = {{-80, 60}, {-60, 80}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{-4, 66}, {4, 74}})));
        CRML.Blocks.Math.Constant const(k = 8) annotation(
          Placement(transformation(extent = {{-80, -20}, {-60, 0}})));
        Modelica.Blocks.Logical.And or1 annotation(
          Placement(transformation(extent = {{-40, 20}, {-20, 40}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-4, 26}, {4, 34}})));
        CRML.Blocks.Events.ShowEvent showEvent annotation(
          Placement(transformation(extent = {{-24, -36}, {-16, -28}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, -50}, {-24.4, -50}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-15.6, -50}, {19, -50}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{30, -20}, {30, -40}}, color = {0, 0, 255}));
        connect(booleanToBoolean4_4.y, While.u) annotation(
          Line(points = {{4.4, 70}, {19, 70}}, color = {162, 29, 33}));
        connect(integerConstant.y, ensure.threshold) annotation(
          Line(points = {{-59, -90}, {0, -90}, {0, -58}, {19, -58}}, color = {255, 127, 0}));
        connect(booleanPulse.y, or1.u1) annotation(
          Line(points = {{-59, 70}, {-50, 70}, {-50, 30}, {-42, 30}}, color = {217, 67, 180}));
        connect(eventPeriodic.y, or1.u2) annotation(
          Line(points = {{-59, -50}, {-50, -50}, {-50, 22}, {-42, 22}}, color = {217, 67, 180}));
        connect(or1.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-19, 30}, {-4.4, 30}}, color = {255, 0, 255}));
        connect(booleanPulse.y, booleanToBoolean4_4.u) annotation(
          Line(points = {{-59, 70}, {-4.4, 70}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, timePeriod.u1) annotation(
          Line(points = {{-15.6, -50}, {10, -50}, {10, -10}, {19, -10}}, color = {162, 29, 33}));
        connect(eventPeriodic.y, showEvent.u) annotation(
          Line(points = {{-59, -50}, {-30, -50}, {-30, -32}, {-24.4, -32}}, color = {217, 67, 180}));
        connect(const.y, timePeriod.continuousDuration) annotation(
          Line(points = {{-59, -10}, {-20, -10}, {-20, -18}, {19, -18}}, color = {0, 0, 0}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 24));
      end Sliding;

      model Shift
        TimeLocators.Periods timePeriod(durationSpecified = true, leftBoundaryIncluded = false, rightBoundaryIncluded = true) annotation(
          Placement(transformation(extent = {{40, 40}, {60, 60}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic annotation(
          Placement(transformation(extent = {{-80, -50}, {-60, -30}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-44, -34}, {-36, -26}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false, instant = {1, 3, 6, 9, 11}) annotation(
          Placement(transformation(extent = {{-80, 40}, {-60, 60}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 5) annotation(
          Placement(transformation(extent = {{-80, -80}, {-60, -60}})));
        Requirements.CheckInteger ensure(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerGreaterEqual) annotation(
          Placement(transformation(extent = {{40, -40}, {60, -20}})));
        TimeLocators.While While annotation(
          Placement(transformation(extent = {{40, 80}, {60, 100}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse(startTime = 1, width = 20, period = 22) annotation(
          Placement(transformation(extent = {{-80, 80}, {-60, 100}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{22, 46}, {30, 54}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{-44, 86}, {-36, 94}})));
        CRML.Blocks.Math.Constant const(k = 10) annotation(
          Placement(transformation(extent = {{-80, -20}, {-60, 0}})));
        CRML.Blocks.Events.EventDelay eventDelay annotation(
          Placement(transformation(extent = {{-30, 40}, {-10, 60}})));
        CRML.Blocks.Math.Constant const1(k = 5) annotation(
          Placement(transformation(extent = {{-80, 10}, {-60, 30}})));
        CRML.Blocks.Events.ShowEvent showEvent annotation(
          Placement(transformation(extent = {{-44, 56}, {-36, 64}})));
        CRML.Blocks.Events.ShowEvent showEvent1 annotation(
          Placement(transformation(extent = {{8, 18}, {16, 26}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, -40}, {-52, -40}, {-52, -30}, {-44.4, -30}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-35.6, -30}, {39, -30}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{50, 40}, {50, -20}}, color = {0, 0, 255}));
        connect(integerConstant.y, ensure.threshold) annotation(
          Line(points = {{-59, -70}, {32, -70}, {32, -38}, {39, -38}}, color = {255, 127, 0}));
        connect(While.y, timePeriod.tl) annotation(
          Line(points = {{50, 80}, {50, 60}}, color = {0, 0, 255}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{30.4, 50}, {39, 50}}, color = {162, 29, 33}));
        connect(booleanPulse.y, booleanToBoolean4_4.u) annotation(
          Line(points = {{-59, 90}, {-44.4, 90}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_4.y, While.u) annotation(
          Line(points = {{-35.6, 90}, {39, 90}}, color = {162, 29, 33}));
        connect(const1.y, eventDelay.delay) annotation(
          Line(points = {{-59, 20}, {-40, 20}, {-40, 42}, {-31, 42}}, color = {0, 0, 0}));
        connect(eventTable.y, showEvent.u) annotation(
          Line(points = {{-59, 50}, {-50, 50}, {-50, 60}, {-44.4, 60}}, color = {217, 67, 180}));
        connect(eventDelay.y, showEvent1.u) annotation(
          Line(points = {{-9, 50}, {-4, 50}, {-4, 22}, {7.6, 22}}, color = {217, 67, 180}));
        connect(eventTable.y, eventDelay.u) annotation(
          Line(points = {{-59, 50}, {-31, 50}}, color = {217, 67, 180}));
        connect(eventDelay.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-9, 50}, {21.6, 50}}, color = {217, 67, 180}));
        connect(const.y, timePeriod.continuousDuration) annotation(
          Line(points = {{-59, -10}, {32, -10}, {32, 42}, {39, 42}}, color = {0, 0, 0}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 14));
      end Shift;

      model Delay
        CRML.Blocks.Events.EventTable eventTable(option_width = false, instant = {1, 3, 6, 9, 11}) annotation(
          Placement(transformation(extent = {{-100, 40}, {-80, 60}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 5) annotation(
          Placement(transformation(extent = {{0, -100}, {20, -80}})));
        CRML.Blocks.Math.Constant const(k = 10) annotation(
          Placement(transformation(extent = {{-100, -20}, {-80, 0}})));
        CRML.Blocks.Events.EventDelay eventDelay annotation(
          Placement(transformation(extent = {{-50, 40}, {-30, 60}})));
        CRML.Blocks.Math.Constant const1(k = 5) annotation(
          Placement(transformation(extent = {{-100, 10}, {-80, 30}})));
        CRML.Blocks.Events.ShowEvent showEvent annotation(
          Placement(transformation(extent = {{-64, 56}, {-56, 64}})));
        CRML.Blocks.Events.ShowEvent showEvent1 annotation(
          Placement(transformation(extent = {{-14, 26}, {-6, 34}})));
        CRML.Blocks.Logical.BooleanTable booleanTable(option_width = false, instant = {1, 1.2, 3, 3.2, 6, 6.2, 9, 9.2, 11, 11.2}) annotation(
          Placement(transformation(extent = {{-100, -50}, {-80, -30}})));
        CRML.Blocks.Logical.BooleanDelay booleanDelay annotation(
          Placement(transformation(extent = {{-48, -50}, {-28, -30}})));
        CRML.Blocks.Logical.BooleanClockedDelay booleanClockedDelay annotation(
          Placement(transformation(extent = {{60, -80}, {80, -60}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic(period = 1) annotation(
          Placement(transformation(extent = {{0, -60}, {20, -40}})));
        CRML.Blocks.Events.ShowEvent showEvent2 annotation(
          Placement(transformation(extent = {{36, -44}, {44, -36}})));
        CRML.Blocks.Events.EventClockedDelay eventClockedDelay annotation(
          Placement(transformation(extent = {{60, 0}, {80, 20}})));
        CRML.Blocks.Events.ShowEvent showEvent3 annotation(
          Placement(transformation(extent = {{68, 36}, {76, 44}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic1(period = 1.05) annotation(
          Placement(transformation(extent = {{20, 20}, {40, 40}})));
        CRML.Blocks.Events.ShowEvent showEvent4 annotation(
          Placement(transformation(extent = {{88, 6}, {96, 14}})));
      equation
        connect(const1.y, eventDelay.delay) annotation(
          Line(points = {{-79, 20}, {-60, 20}, {-60, 42}, {-51, 42}}, color = {0, 0, 0}));
        connect(eventTable.y, showEvent.u) annotation(
          Line(points = {{-79, 50}, {-70, 50}, {-70, 60}, {-64.4, 60}}, color = {217, 67, 180}));
        connect(eventDelay.y, showEvent1.u) annotation(
          Line(points = {{-29, 50}, {-24, 50}, {-24, 30}, {-14.4, 30}}, color = {217, 67, 180}));
        connect(eventTable.y, eventDelay.u) annotation(
          Line(points = {{-79, 50}, {-51, 50}}, color = {217, 67, 180}));
        connect(booleanTable.y, booleanDelay.u) annotation(
          Line(points = {{-79, -40}, {-49, -40}}, color = {217, 67, 180}));
        connect(const1.y, booleanDelay.delay) annotation(
          Line(points = {{-79, 20}, {-60, 20}, {-60, -48}, {-49, -48}}, color = {0, 0, 0}));
        connect(integerConstant.y, booleanClockedDelay.delay) annotation(
          Line(points = {{21, -90}, {30, -90}, {30, -78}, {59, -78}}, color = {255, 127, 0}));
        connect(booleanTable.y, booleanClockedDelay.u) annotation(
          Line(points = {{-79, -40}, {-70, -40}, {-70, -70}, {59, -70}}, color = {217, 67, 180}));
        connect(eventPeriodic.y, booleanClockedDelay.clock) annotation(
          Line(points = {{21, -50}, {30, -50}, {30, -62}, {59, -62}}, color = {217, 67, 180}));
        connect(eventPeriodic.y, showEvent2.u) annotation(
          Line(points = {{21, -50}, {30, -50}, {30, -40}, {35.6, -40}}, color = {217, 67, 180}));
        connect(integerConstant.y, eventClockedDelay.delay) annotation(
          Line(points = {{21, -90}, {48, -90}, {48, 2}, {59, 2}}, color = {255, 127, 0}));
        connect(eventTable.y, eventClockedDelay.u) annotation(
          Line(points = {{-79, 50}, {-70, 50}, {-70, 10}, {59, 10}}, color = {217, 67, 180}));
        connect(eventPeriodic1.y, eventClockedDelay.clock) annotation(
          Line(points = {{41, 30}, {50, 30}, {50, 18}, {59, 18}}, color = {217, 67, 180}));
        connect(eventPeriodic1.y, showEvent3.u) annotation(
          Line(points = {{41, 30}, {50, 30}, {50, 40}, {67.6, 40}}, color = {217, 67, 180}));
        connect(eventClockedDelay.y, showEvent4.u) annotation(
          Line(points = {{81, 10}, {87.6, 10}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 20));
      end Delay;

      model SlidingRandom
        TimeLocators.Periods timePeriod(rightBoundaryIncluded = false, durationSpecified = true) annotation(
          Placement(transformation(extent = {{60, -20}, {80, 0}})));
        CRML.Blocks.Logical.RandomFailure failure annotation(
          Placement(transformation(extent = {{-40, -60}, {-20, -40}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{28, -54}, {36, -46}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 8) annotation(
          Placement(transformation(extent = {{20, -80}, {40, -60}})));
        Requirements.CheckInteger ensure(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerLower) annotation(
          Placement(transformation(extent = {{60, -60}, {80, -40}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse(startTime = 1, width = 20, period = 1000) annotation(
          Placement(transformation(extent = {{-60, 20}, {-40, 40}})));
        CRML.Blocks.Math.Constant const(k = 8) annotation(
          Placement(transformation(extent = {{10, -20}, {30, 0}})));
        CRML.Blocks.Events.ShowEvent showEvent annotation(
          Placement(transformation(extent = {{36, 46}, {44, 54}})));
        Modelica.Blocks.Logical.And or1 annotation(
          Placement(transformation(extent = {{0, 20}, {20, 40}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{36, 26}, {44, 34}})));
        CRML.Blocks.Math.Constant integerConstant1 annotation(
          Placement(transformation(extent = {{-80, -60}, {-60, -40}})));
        TimeLocators.While While annotation(
          Placement(transformation(extent = {{60, 60}, {80, 80}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse1(startTime = 1, period = 1000, width = 28) annotation(
          Placement(transformation(extent = {{-60, 60}, {-40, 80}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-4, 66}, {4, 74}})));
        inner CRML.Blocks.Logical.GlobalSeed globalSeed(fixedSeed = 111111, useAutomaticSeed = true) annotation(
          Placement(transformation(extent = {{-80, -20}, {-60, 0}})));
      equation
        connect(failure.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-19, -50}, {27.6, -50}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{36.4, -50}, {59, -50}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{70, -20}, {70, -40}}, color = {0, 0, 255}));
        connect(integerConstant.y, ensure.threshold) annotation(
          Line(points = {{41, -70}, {50, -70}, {50, -58}, {59, -58}}, color = {255, 127, 0}));
        connect(or1.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{21, 30}, {35.6, 30}}, color = {255, 0, 255}));
        connect(booleanPulse.y, or1.u1) annotation(
          Line(points = {{-39, 30}, {-2, 30}}, color = {217, 67, 180}));
        connect(failure.y, or1.u2) annotation(
          Line(points = {{-19, -50}, {-10, -50}, {-10, 22}, {-2, 22}}, color = {255, 0, 255}));
        connect(booleanToBoolean4_3.y, timePeriod.u1) annotation(
          Line(points = {{44.4, 30}, {50, 30}, {50, -10}, {59, -10}}, color = {162, 29, 33}));
        connect(or1.y, showEvent.u) annotation(
          Line(points = {{21, 30}, {28, 30}, {28, 50}, {35.6, 50}}, color = {255, 0, 255}));
        connect(booleanPulse1.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-39, 70}, {-4.4, 70}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, While.u) annotation(
          Line(points = {{4.4, 70}, {59, 70}}, color = {162, 29, 33}));
        connect(While.y, timePeriod.tl) annotation(
          Line(points = {{70, 60}, {70, 0}}, color = {0, 0, 255}));
        connect(integerConstant1.y, failure.failureRate) annotation(
          Line(points = {{-59, -50}, {-41, -50}}, color = {0, 0, 0}));
        connect(integerConstant1.y, failure.repairRate) annotation(
          Line(points = {{-59, -50}, {-50, -50}, {-50, -58}, {-41, -58}}, color = {0, 0, 0}));
        connect(const.y, timePeriod.continuousDuration) annotation(
          Line(points = {{31, -10}, {44, -10}, {44, -18}, {59, -18}}, color = {0, 0, 0}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 30));
      end SlidingRandom;

      model Projection
        CRML.Blocks.Events.EventTable clock1(option_width = false, instant = {1, 3, 6, 9, 11}) annotation(
          Placement(transformation(extent = {{-100, 60}, {-80, 80}})));
        CRML.Blocks.Events.ShowEvent showClock1 annotation(
          Placement(transformation(extent = {{-64, 76}, {-56, 84}})));
        CRML.Blocks.Events.EventProjection eventProjection annotation(
          Placement(transformation(extent = {{-40, 40}, {-20, 60}})));
        CRML.Blocks.Events.EventTable event1(option_width = false, instant = {0.5, 4, 5, 7, 10}) annotation(
          Placement(transformation(extent = {{-100, 30}, {-80, 50}})));
        CRML.Blocks.Events.ShowEvent showEvent1 annotation(
          Placement(transformation(extent = {{-64, 46}, {-56, 54}})));
        CRML.Blocks.Events.ShowEvent showEvent1ProjClock1 annotation(
          Placement(transformation(extent = {{44, 46}, {52, 54}})));
        TimeLocators.Periods afterBefore annotation(
          Placement(transformation(extent = {{40, 0}, {60, 20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{16, 6}, {24, 14}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{16, -2}, {24, 6}})));
        TimeLocators.Periods afterFor(durationSpecified = true) annotation(
          Placement(transformation(extent = {{40, -40}, {60, -20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{16, -34}, {24, -26}})));
        CRML.Blocks.Events.EventTable event2(option_width = false, instant = {5, 7, 10, 12, 15}) annotation(
          Placement(transformation(extent = {{-98, -20}, {-78, 0}})));
        CRML.Blocks.Math.Constant const(k = 5) annotation(
          Placement(transformation(extent = {{-60, -60}, {-40, -40}})));
        CRML.Blocks.Events.ShowEvent showEvent2 annotation(
          Placement(transformation(extent = {{-54, -4}, {-46, 4}})));
      equation
        connect(clock1.y, showClock1.u) annotation(
          Line(points = {{-79, 70}, {-70, 70}, {-70, 80}, {-64.4, 80}}, color = {217, 67, 180}));
        connect(event1.y, showEvent1.u) annotation(
          Line(points = {{-79, 40}, {-70, 40}, {-70, 50}, {-64.4, 50}}, color = {217, 67, 180}));
        connect(event1.y, eventProjection.u) annotation(
          Line(points = {{-79, 40}, {-50, 40}, {-50, 50}, {-41, 50}}, color = {217, 67, 180}));
        connect(clock1.y, eventProjection.clock) annotation(
          Line(points = {{-79, 70}, {-50, 70}, {-50, 58}, {-41, 58}}, color = {217, 67, 180}));
        connect(eventProjection.y, showEvent1ProjClock1.u) annotation(
          Line(points = {{-19, 50}, {43.6, 50}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, afterBefore.u1) annotation(
          Line(points = {{24.4, 10}, {39, 10}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_1.y, afterBefore.u2) annotation(
          Line(points = {{24.4, 2}, {39, 2}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_4.y, afterFor.u1) annotation(
          Line(points = {{24.4, -30}, {39, -30}}, color = {162, 29, 33}));
        connect(event2.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-77, -10}, {8, -10}, {8, 2}, {15.6, 2}}, color = {217, 67, 180}));
        connect(eventProjection.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-19, 50}, {0, 50}, {0, 10}, {15.6, 10}}, color = {217, 67, 180}));
        connect(event2.y, showEvent2.u) annotation(
          Line(points = {{-77, -10}, {-60, -10}, {-60, 0}, {-54.4, 0}}, color = {217, 67, 180}));
        connect(eventProjection.y, booleanToBoolean4_4.u) annotation(
          Line(points = {{-19, 50}, {0, 50}, {0, -30}, {15.6, -30}}, color = {217, 67, 180}));
        connect(const.y, afterFor.continuousDuration) annotation(
          Line(points = {{-39, -50}, {0, -50}, {0, -38}, {39, -38}}, color = {0, 0, 0}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 20));
      end Projection;

      model TimeLocator
        import CRML;
        CRML.Blocks.Events.EventTable clock1(option_width = false, instant = {1, 3, 6, 9, 11}) annotation(
          Placement(transformation(extent = {{-100, 60}, {-80, 80}})));
        CRML.Blocks.Events.ShowEvent showClock1 annotation(
          Placement(transformation(extent = {{-64, 76}, {-56, 84}})));
        CRML.Blocks.Events.EventProjection eventProjection annotation(
          Placement(transformation(extent = {{-40, 40}, {-20, 60}})));
        CRML.Blocks.Events.EventTable event1(option_width = false, instant = {0.5, 4, 5, 7, 10}) annotation(
          Placement(transformation(extent = {{-100, 30}, {-80, 50}})));
        CRML.Blocks.Events.ShowEvent showEvent1 annotation(
          Placement(transformation(extent = {{-64, 46}, {-56, 54}})));
        CRML.Blocks.Events.ShowEvent showEvent1ProjClock1 annotation(
          Placement(transformation(extent = {{44, 46}, {52, 54}})));
        TimeLocators.Periods fromFor
          annotation (Placement(transformation(extent={{40,0},{60,20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{16, 6}, {24, 14}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{16, -2}, {24, 6}})));
        TimeLocators.Periods fromFor_nticks(durationSpecified=true,
            discreteClockSpecified=false)
          annotation (Placement(transformation(extent={{40,-40},{60,-20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{16, -34}, {24, -26}})));
        CRML.Blocks.Events.EventTable event2(option_width = false, instant = {5, 7, 10, 12, 15}) annotation(
          Placement(transformation(extent = {{-100, -10}, {-80, 10}})));
        CRML.Blocks.Math.Constant duration(k=5)
          annotation (Placement(transformation(extent={{-40,-60},{-20,-40}})));
        CRML.Blocks.Events.ShowEvent showEvent2 annotation(
          Placement(transformation(extent = {{-54, 4}, {-46, 12}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic(period = 0.5) annotation(
          Placement(transformation(extent = {{-40, -30}, {-20, -10}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{16, -26}, {24, -18}})));
        CRML.TimeLocators.Attributes.PeriodsEnd timeLocatorStartingEvents annotation(
          Placement(transformation(extent = {{66, -56}, {74, -48}})));
        CRML.Blocks.Events.ShowEvent showEvent4 annotation(
          Placement(transformation(extent = {{86, -56}, {94, -48}})));
      equation
        connect(clock1.y, showClock1.u) annotation(
          Line(points = {{-79, 70}, {-70, 70}, {-70, 80}, {-64.4, 80}}, color = {217, 67, 180}));
        connect(event1.y, showEvent1.u) annotation(
          Line(points = {{-79, 40}, {-70, 40}, {-70, 50}, {-64.4, 50}}, color = {217, 67, 180}));
        connect(event1.y, eventProjection.u) annotation(
          Line(points = {{-79, 40}, {-50, 40}, {-50, 50}, {-41, 50}}, color = {217, 67, 180}));
        connect(clock1.y, eventProjection.clock) annotation(
          Line(points = {{-79, 70}, {-50, 70}, {-50, 58}, {-41, 58}}, color = {217, 67, 180}));
        connect(eventProjection.y, showEvent1ProjClock1.u) annotation(
          Line(points = {{-19, 50}, {43.6, 50}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, fromFor.u1)
          annotation (Line(points={{24.4,10},{39,10}}, color={162,29,33}));
        connect(booleanToBoolean4_1.y, fromFor.u2)
          annotation (Line(points={{24.4,2},{39,2}}, color={162,29,33}));
        connect(booleanToBoolean4_4.y, fromFor_nticks.u1)
          annotation (Line(points={{24.4,-30},{39,-30}}, color={162,29,33}));
        connect(event2.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-79, 0}, {8, 0}, {8, 2}, {15.6, 2}}, color = {217, 67, 180}));
        connect(eventProjection.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-19, 50}, {0, 50}, {0, 10}, {15.6, 10}}, color = {217, 67, 180}));
        connect(event2.y, showEvent2.u) annotation(
          Line(points = {{-79, 0}, {-60, 0}, {-60, 8}, {-54.4, 8}}, color = {217, 67, 180}));
        connect(eventProjection.y, booleanToBoolean4_4.u) annotation(
          Line(points = {{-19, 50}, {0, 50}, {0, -30}, {15.6, -30}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_3.y, fromFor_nticks.clock)
          annotation (Line(points={{24.4,-22},{39,-22}}, color={162,29,33}));
        connect(eventPeriodic.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{-19, -20}, {8, -20}, {8, -22}, {15.6, -22}}, color = {217, 67, 180}));
        connect(fromFor_nticks.y, timeLocatorStartingEvents.tl) annotation (
            Line(points={{50,-40},{50,-44},{70,-44},{70,-48}}, color={0,0,255}));
        connect(timeLocatorStartingEvents.y, showEvent4.u) annotation(
          Line(points = {{74.4, -52}, {80, -52}, {80, -52}, {85.6, -52}}, color = {217, 67, 180}));
        connect(duration.y, fromFor_nticks.continuousDuration) annotation (Line(
              points={{-19,-50},{34,-50},{34,-38},{39,-38}}, color={0,0,0}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 20));
      end TimeLocator;

      model ElapsedTime
        CRML.Blocks.Events.EventTable event1(option_width = false, instant = {0.5, 4, 5, 7, 10}) annotation(
          Placement(transformation(extent = {{-100, 30}, {-80, 50}})));
        CRML.Blocks.Events.ShowEvent showEvent1 annotation(
          Placement(transformation(extent = {{-54, 44}, {-46, 52}})));
        CRML.Blocks.Events.EventTable event2(option_width = false, instant = {5, 7, 10, 12, 15}) annotation(
          Placement(transformation(extent = {{-100, -10}, {-80, 10}})));
        CRML.Blocks.Events.ShowEvent showEvent2 annotation(
          Placement(transformation(extent = {{-54, 6}, {-46, 14}})));
        CRML.Blocks.Events.ElapsedTime elapsedTime annotation(
          Placement(transformation(extent = {{-20, 10}, {0, 30}})));
      equation
        connect(event1.y, showEvent1.u) annotation(
          Line(points = {{-79, 40}, {-60, 40}, {-60, 48}, {-54.4, 48}}, color = {217, 67, 180}));
        connect(event2.y, showEvent2.u) annotation(
          Line(points = {{-79, 0}, {-60, 0}, {-60, 10}, {-54.4, 10}}, color = {217, 67, 180}));
        connect(event1.y, elapsedTime.u1) annotation(
          Line(points = {{-79, 40}, {-30, 40}, {-30, 28}, {-21, 28}}, color = {217, 67, 180}));
        connect(event2.y, elapsedTime.u2) annotation(
          Line(points = {{-79, 0}, {-30, 0}, {-30, 12}, {-21, 12}}, color = {217, 67, 180}));
        connect(event1.y, elapsedTime.reset) annotation(
          Line(points = {{-79, 40}, {-40, 40}, {-40, -10}, {-10, -10}, {-10, 9}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 20));
      end ElapsedTime;

      model EventCounter
        CRML.Blocks.Events.EventTable eventTable(option_width = false, instant = {1, 20}) annotation(
          Placement(transformation(extent = {{20, -100}, {40, -80}})));
        CRML.Blocks.Events.EventTable eventTable1(option_width = false, instant = {12, 30}) annotation(
          Placement(transformation(extent = {{-20, -100}, {0, -80}})));
        CRML.Blocks.Events.EventPeriodic start(startTime = 2, period = 11) annotation(
          Placement(transformation(extent = {{-100, 40}, {-80, 60}})));
        CRML.Blocks.Events.ShowEvent showEventStart annotation(
          Placement(transformation(extent = {{-54, 64}, {-46, 72}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic1(startTime = 1) annotation(
          Placement(transformation(extent = {{-100, -10}, {-80, 10}})));
        CRML.Blocks.Events.ShowEvent showEvent annotation(
          Placement(transformation(extent = {{-54, -24}, {-46, -16}})));
        CRML.Blocks.Events.EventPeriodic finish(period = 11, startTime = 10) annotation(
          Placement(transformation(extent = {{-100, -60}, {-80, -40}})));
        CRML.Blocks.Events.ShowEvent showEventFinish annotation(
          Placement(transformation(extent = {{-54, -54}, {-46, -46}})));
        TimeLocators.Periods timePeriod(leftBoundaryIncluded = false, rightBoundaryIncluded = false) annotation(
          Placement(transformation(extent = {{20, 40}, {40, 60}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-24, 46}, {-16, 54}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-24, 38}, {-16, 46}})));
        Requirements.Functions.MathInteger.EventCounter eventCounter1 annotation(
          Placement(transformation(extent = {{20, -10}, {40, 10}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{-24, -4}, {-16, 4}})));
        Requirements.CheckInteger checkInteger(redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerLowerEqual) annotation(
          Placement(transformation(extent = {{60, -40}, {80, -20}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 8) annotation(
          Placement(transformation(extent = {{0, -60}, {20, -40}})));
      equation
        connect(start.y, showEventStart.u) annotation(
          Line(points = {{-79, 50}, {-60, 50}, {-60, 68}, {-54.4, 68}}, color = {217, 67, 180}));
        connect(eventPeriodic1.y, showEvent.u) annotation(
          Line(points = {{-79, 0}, {-70, 0}, {-70, -20}, {-54.4, -20}}, color = {217, 67, 180}));
        connect(finish.y, showEventFinish.u) annotation(
          Line(points = {{-79, -50}, {-54.4, -50}}, color = {217, 67, 180}));
        connect(start.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-79, 50}, {-24.4, 50}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, timePeriod.u1) annotation(
          Line(points = {{-15.6, 50}, {19, 50}}, color = {162, 29, 33}));
        connect(finish.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-79, -50}, {-60, -50}, {-60, 42}, {-24.4, 42}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u2) annotation(
          Line(points = {{-15.6, 42}, {19, 42}}, color = {162, 29, 33}));
        connect(timePeriod.y[1], eventCounter1.tl) annotation(
          Line(points = {{30, 40}, {30, 10}}, color = {0, 0, 255}));
        connect(eventPeriodic1.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{-79, 0}, {-24.4, 0}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_3.y, eventCounter1.u) annotation(
          Line(points = {{-15.6, 0}, {19, 0}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_3.y, checkInteger.u) annotation(
          Line(points = {{-15.6, 0}, {0, 0}, {0, -30}, {59, -30}}, color = {162, 29, 33}));
        connect(timePeriod.y, checkInteger.tl) annotation(
          Line(points = {{30, 40}, {30, 28}, {70, 28}, {70, -20}}, color = {0, 0, 255}));
        connect(integerConstant.y, checkInteger.threshold) annotation(
          Line(points = {{21, -50}, {40, -50}, {40, -38}, {59, -38}}, color = {255, 127, 0}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 30));
      end EventCounter;

      model CheckCount
        TimeLocators.Periods timePeriod annotation(
          Placement(transformation(extent = {{-20, 70}, {0, 90}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic annotation(
          Placement(transformation(extent = {{-80, 20}, {-60, 40}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-44, 26}, {-36, 34}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false, instant = {1}) annotation(
          Placement(transformation(extent = {{-80, 80}, {-60, 100}})));
        CRML.Blocks.Events.EventTable eventTable1(option_width = false, instant = {12}) annotation(
          Placement(transformation(extent = {{-80, 50}, {-60, 70}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 11) annotation(
          Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
        Requirements.CheckInteger ensure(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerEqual) annotation(
          Placement(transformation(extent = {{-20, 20}, {0, 40}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-44, 76}, {-36, 84}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{-44, 68}, {-36, 76}})));
        Requirements.CheckInteger ensure1(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerGreaterEqual) annotation(
          Placement(transformation(extent = {{-20, -20}, {0, 0}})));
        Requirements.CheckInteger ensure2(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerLowerEqual) annotation(
          Placement(transformation(extent = {{-20, -60}, {0, -40}})));
        CRML.Blocks.Logical4.And4 and4 annotation(
          Placement(transformation(extent = {{40, -40}, {60, -20}})));
        CRML.Blocks.Events.ShowEvent showEvent annotation(
          Placement(transformation(extent = {{-34, 46}, {-26, 54}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, 30}, {-44.4, 30}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-35.6, 30}, {-21, 30}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{-10, 70}, {-10, 40}}, color = {0, 0, 255}));
        connect(integerConstant.y, ensure.threshold) annotation(
          Line(points = {{-59, 0}, {-40, 0}, {-40, 22}, {-21, 22}}, color = {255, 127, 0}));
        connect(eventTable.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-59, 90}, {-50, 90}, {-50, 80}, {-44.4, 80}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{-35.6, 80}, {-21, 80}}, color = {162, 29, 33}));
        connect(eventTable1.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{-59, 60}, {-50, 60}, {-50, 72}, {-44.4, 72}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_3.y, timePeriod.u2) annotation(
          Line(points = {{-35.6, 72}, {-21, 72}}, color = {162, 29, 33}));
        connect(integerConstant.y, ensure1.threshold) annotation(
          Line(points = {{-59, 0}, {-40, 0}, {-40, -18}, {-21, -18}}, color = {255, 127, 0}));
        connect(integerConstant.y, ensure2.threshold) annotation(
          Line(points = {{-59, 0}, {-40, 0}, {-40, -58}, {-21, -58}}, color = {255, 127, 0}));
        connect(booleanToBoolean4_1.y, ensure1.u) annotation(
          Line(points = {{-35.6, 30}, {-30, 30}, {-30, -10}, {-21, -10}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_1.y, ensure2.u) annotation(
          Line(points = {{-35.6, 30}, {-30, 30}, {-30, -50}, {-21, -50}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure1.tl) annotation(
          Line(points = {{-10, 70}, {-10, 50}, {10, 50}, {10, 10}, {-10, 10}, {-10, 0}}, color = {0, 0, 255}));
        connect(timePeriod.y, ensure2.tl) annotation(
          Line(points = {{-10, 70}, {-10, 50}, {10, 50}, {10, -30}, {-10, -30}, {-10, -40}}, color = {0, 0, 255}));
        connect(ensure1.y, and4.u1) annotation(
          Line(points = {{1, -10}, {20, -10}, {20, -22}, {39, -22}}, color = {162, 29, 33}));
        connect(ensure2.y, and4.u2) annotation(
          Line(points = {{1, -50}, {20, -50}, {20, -38}, {39, -38}}, color = {162, 29, 33}));
        connect(eventPeriodic.y, showEvent.u) annotation(
          Line(points = {{-59, 30}, {-50, 30}, {-50, 50}, {-34.4, 50}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 20));
      end CheckCount;

      model CheckCount1
        TimeLocators.Periods timePeriod annotation(
          Placement(transformation(extent = {{-20, 70}, {0, 90}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic annotation(
          Placement(transformation(extent = {{-80, 20}, {-60, 40}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-44, 26}, {-36, 34}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false, instant = {1}) annotation(
          Placement(transformation(extent = {{-80, 80}, {-60, 100}})));
        CRML.Blocks.Events.EventTable eventTable1(option_width = false, instant = {12}) annotation(
          Placement(transformation(extent = {{-80, 50}, {-60, 70}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 12) annotation(
          Placement(transformation(extent = {{-80, -10}, {-60, 10}})));
        Requirements.CheckInteger ensure(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerLowerEqual) annotation(
          Placement(transformation(extent = {{-20, 20}, {0, 40}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-44, 76}, {-36, 84}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{-44, 68}, {-36, 76}})));
        CRML.Blocks.Events.ShowEvent showEvent annotation(
          Placement(transformation(extent = {{-34, 46}, {-26, 54}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, 30}, {-44.4, 30}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-35.6, 30}, {-21, 30}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{-10, 70}, {-10, 40}}, color = {0, 0, 255}));
        connect(integerConstant.y, ensure.threshold) annotation(
          Line(points = {{-59, 0}, {-40, 0}, {-40, 22}, {-21, 22}}, color = {255, 127, 0}));
        connect(eventTable.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-59, 90}, {-50, 90}, {-50, 80}, {-44.4, 80}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{-35.6, 80}, {-21, 80}}, color = {162, 29, 33}));
        connect(eventTable1.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{-59, 60}, {-50, 60}, {-50, 72}, {-44.4, 72}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_3.y, timePeriod.u2) annotation(
          Line(points = {{-35.6, 72}, {-21, 72}}, color = {162, 29, 33}));
        connect(eventPeriodic.y, showEvent.u) annotation(
          Line(points = {{-59, 30}, {-50, 30}, {-50, 50}, {-34.4, 50}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 20));
      end CheckCount1;

      model Master
        import CRML;
        TimeLocators.Periods timePeriod annotation(
          Placement(transformation(extent = {{-40, 30}, {-20, 50}})));
        CRML.Blocks.Logical.BooleanStep eventPeriodic(startTime = 5) annotation(
          Placement(transformation(extent = {{-100, -50}, {-80, -30}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-64, -44}, {-56, -36}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false) annotation(
          Placement(transformation(extent = {{-100, 40}, {-80, 60}})));
        CRML.Blocks.Events.EventTable eventTable1(option_width = false, instant = {10}) annotation(
          Placement(transformation(extent = {{-100, 10}, {-80, 30}})));
        CRML.ETL.Requirements.CheckAtEnd ensure annotation(
          Placement(transformation(extent = {{-40, -50}, {-20, -30}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-64, 36}, {-56, 44}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{-64, 28}, {-56, 36}})));
        TimeLocators.Periods timePeriod1 annotation(
          Placement(transformation(extent = {{80, 30}, {100, 50}})));
        CRML.Blocks.Logical.BooleanStep eventPeriodic1(startTime = 0) annotation(
          Placement(transformation(extent = {{0, -50}, {20, -30}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{36, -44}, {44, -36}})));
        CRML.Blocks.Events.EventTable eventTable2(option_width = false) annotation(
          Placement(transformation(extent = {{20, 40}, {40, 60}})));
        CRML.Blocks.Events.EventTable eventTable3(option_width = false, instant = {10}) annotation(
          Placement(transformation(extent = {{20, 10}, {40, 30}})));
        CRML.ETL.Requirements.CheckInteger ensure1(redeclare model Function = ETL.Requirements.Functions.MathInteger.EventCounter, redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerEqual) annotation(
          Placement(transformation(extent = {{80, -50}, {100, -30}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_5 annotation(
          Placement(transformation(extent = {{56, 36}, {64, 44}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_6 annotation(
          Placement(transformation(extent = {{56, 28}, {64, 36}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 0) annotation(
          Placement(transformation(extent = {{0, -80}, {20, -60}})));
        CRML.Blocks.Logical4.Not4 not4_1 annotation(
          Placement(transformation(extent = {{54, -46}, {66, -34}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse(width = 6, period = 20, startTime = 2) annotation(
          Placement(transformation(extent = {{0, 80}, {20, 100}})));
        CRML.Blocks.Events.TimeFrom timeFrom annotation(
          Placement(transformation(extent = {{-76, 84}, {-64, 96}})));
        inner CRML.TimeLocators.Continuous.Master master annotation(
          Placement(transformation(extent = {{60, 80}, {80, 100}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_7 annotation(
          Placement(transformation(extent = {{36, 86}, {44, 94}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-79, -40}, {-64.4, -40}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-55.6, -40}, {-41, -40}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{-30, 30}, {-30, -30}}, color = {0, 0, 255}));
        connect(eventTable.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-79, 50}, {-70, 50}, {-70, 40}, {-64.4, 40}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{-55.6, 40}, {-41, 40}}, color = {162, 29, 33}));
        connect(eventTable1.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{-79, 20}, {-70, 20}, {-70, 32}, {-64.4, 32}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_3.y, timePeriod.u2) annotation(
          Line(points = {{-55.6, 32}, {-41, 32}}, color = {162, 29, 33}));
        connect(eventPeriodic1.y, booleanToBoolean4_4.u) annotation(
          Line(points = {{21, -40}, {35.6, -40}}, color = {217, 67, 180}));
        connect(timePeriod1.y, ensure1.tl) annotation(
          Line(points = {{90, 30}, {90, -30}}, color = {0, 0, 255}));
        connect(eventTable2.y, booleanToBoolean4_5.u) annotation(
          Line(points = {{41, 50}, {50, 50}, {50, 40}, {55.6, 40}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_5.y, timePeriod1.u1) annotation(
          Line(points = {{64.4, 40}, {79, 40}}, color = {162, 29, 33}));
        connect(eventTable3.y, booleanToBoolean4_6.u) annotation(
          Line(points = {{41, 20}, {50, 20}, {50, 32}, {55.6, 32}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_6.y, timePeriod1.u2) annotation(
          Line(points = {{64.4, 32}, {79, 32}}, color = {162, 29, 33}));
        connect(integerConstant.y, ensure1.threshold) annotation(
          Line(points = {{21, -70}, {40, -70}, {40, -48}, {79, -48}}, color = {255, 127, 0}));
        connect(booleanToBoolean4_4.y, not4_1.u) annotation(
          Line(points = {{44.4, -40}, {53.4, -40}}, color = {162, 29, 33}));
        connect(not4_1.y, ensure1.u) annotation(
          Line(points = {{66.6, -40}, {79, -40}}, color = {162, 29, 33}));
        connect(booleanPulse.y, booleanToBoolean4_7.u) annotation(
          Line(points = {{21, 90}, {35.6, 90}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_7.y, master.u) annotation(
          Line(points = {{44.4, 90}, {59, 90}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 14));
      end Master;

      model Master1
        import CRML;
        CRML.Blocks.Logical.BooleanPulse booleanPulse(width = 6, period = 20, startTime = 2) annotation(
          Placement(transformation(extent = {{-100, 80}, {-80, 100}})));
        inner CRML.TimeLocators.Continuous.Master master annotation(
          Placement(transformation(extent = {{80, 80}, {100, 100}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_7 annotation(
          Placement(transformation(extent = {{16, 86}, {24, 94}})));
        CRML.TimeLocators.Continuous.During during annotation(
          Placement(transformation(extent = {{60, -20}, {80, 0}})));
        CRML.Blocks.Logical.BooleanConstant booleanConstant annotation(
          Placement(transformation(extent = {{-100, 0}, {-80, 20}})));
        Modelica.Blocks.Logical.And and1 annotation(
          Placement(transformation(extent = {{-40, 20}, {-20, 40}})));
      equation
        connect(booleanToBoolean4_7.y, master.u) annotation(
          Line(points = {{24.4, 90}, {79, 90}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_7.y, during.u) annotation(
          Line(points = {{24.4, 90}, {40, 90}, {40, -10}, {59, -10}}, color = {162, 29, 33}));
        connect(booleanConstant.y, and1.u2) annotation(
          Line(points = {{-79, 10}, {-60, 10}, {-60, 22}, {-42, 22}}, color = {217, 67, 180}));
        connect(booleanPulse.y, and1.u1) annotation(
          Line(points = {{-79, 90}, {-60, 90}, {-60, 30}, {-42, 30}}, color = {217, 67, 180}));
        connect(and1.y, booleanToBoolean4_7.u) annotation(
          Line(points = {{-19, 30}, {0, 30}, {0, 90}, {15.6, 90}}, color = {255, 0, 255}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 14));
      end Master1;

      model EnsureAnytime
        import CRML;
        TimeLocators.Periods timePeriod annotation(
          Placement(transformation(extent = {{-40, 30}, {-20, 50}})));
        CRML.Blocks.Logical.BooleanStep eventPeriodic(startTime = 5) annotation(
          Placement(transformation(extent = {{-100, -50}, {-80, -30}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-64, -44}, {-56, -36}})));
        CRML.Blocks.Events.EventTable eventTable(option_width = false) annotation(
          Placement(transformation(extent = {{-100, 40}, {-80, 60}})));
        CRML.Blocks.Events.EventTable eventTable1(option_width = false, instant = {10}) annotation(
          Placement(transformation(extent = {{-100, 10}, {-80, 30}})));
        CRML.ETL.Requirements.CheckAtEnd ensure annotation(
          Placement(transformation(extent = {{-40, -50}, {-20, -30}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-64, 36}, {-56, 44}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{-64, 28}, {-56, 36}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse(width = 6, period = 20, startTime = 2) annotation(
          Placement(transformation(extent = {{0, 80}, {20, 100}})));
        CRML.Blocks.Events.TimeFrom timeFrom annotation(
          Placement(transformation(extent = {{-76, 84}, {-64, 96}})));
        inner CRML.TimeLocators.Continuous.Master master annotation(
          Placement(transformation(extent = {{60, 80}, {80, 100}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_7 annotation(
          Placement(transformation(extent = {{36, 86}, {44, 94}})));
        CRML.Requirements.CheckAnytime checkAnytime annotation(
          Placement(transformation(extent = {{60, -80}, {80, -60}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{-34, -74}, {-26, -66}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse1 annotation(
          Placement(transformation(extent = {{-100, -80}, {-80, -60}})));
        CRML.TimeLocators.Continuous.During during annotation(
          Placement(transformation(extent = {{60, -20}, {80, 0}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_5 annotation(
          Placement(transformation(extent = {{36, -14}, {44, -6}})));
        CRML.Blocks.Logical.BooleanStep eventPeriodic1(startTime = 0.001) annotation(
          Placement(transformation(extent = {{0, -20}, {20, 0}})));
        CRML.ETL.Requirements.CheckAnytime check annotation(
          Placement(transformation(extent = {{0, -60}, {20, -40}})));
      equation
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-79, -40}, {-64.4, -40}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, ensure.u) annotation(
          Line(points = {{-55.6, -40}, {-41, -40}}, color = {162, 29, 33}));
        connect(timePeriod.y, ensure.tl) annotation(
          Line(points = {{-30, 30}, {-30, -30}}, color = {0, 0, 255}));
        connect(eventTable.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-79, 50}, {-70, 50}, {-70, 40}, {-64.4, 40}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{-55.6, 40}, {-41, 40}}, color = {162, 29, 33}));
        connect(eventTable1.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{-79, 20}, {-70, 20}, {-70, 32}, {-64.4, 32}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_3.y, timePeriod.u2) annotation(
          Line(points = {{-55.6, 32}, {-41, 32}}, color = {162, 29, 33}));
        connect(booleanPulse.y, booleanToBoolean4_7.u) annotation(
          Line(points = {{21, 90}, {35.6, 90}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_7.y, master.u) annotation(
          Line(points = {{44.4, 90}, {59, 90}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_4.y, checkAnytime.u) annotation(
          Line(points = {{-25.6, -70}, {59, -70}}, color = {162, 29, 33}));
        connect(booleanPulse1.y, booleanToBoolean4_4.u) annotation(
          Line(points = {{-79, -70}, {-34.4, -70}}, color = {217, 67, 180}));
        connect(during.y, checkAnytime.tl) annotation(
          Line(points = {{70, -20}, {70, -60}}, color = {0, 0, 255}));
        connect(booleanToBoolean4_5.y, during.u) annotation(
          Line(points = {{44.4, -10}, {59, -10}}, color = {162, 29, 33}));
        connect(eventPeriodic1.y, booleanToBoolean4_5.u) annotation(
          Line(points = {{21, -10}, {35.6, -10}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_4.y, check.u) annotation(
          Line(points = {{-25.6, -70}, {-10, -70}, {-10, -50}, {-1, -50}}, color = {162, 29, 33}));
        connect(during.y, check.tl) annotation(
          Line(points = {{70, -20}, {70, -28}, {10, -28}, {10, -40}}, color = {0, 0, 255}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 14));
      end EnsureAnytime;

      model TimePeriods
        import CRML;
        TimeLocators.Periods timePeriod(rightBoundaryIncluded = false, leftBoundaryIncluded = false) annotation(
          Placement(transformation(extent = {{40, 60}, {60, 80}})));
        CRML.ETL.Requirements.CheckAtEnd checkAtEnd annotation(
          Placement(transformation(extent = {{40, 20}, {60, 40}})));
        CRML.ETL.Requirements.CheckAnytime checkAnytime annotation(
          Placement(transformation(extent = {{70, -20}, {90, 0}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse1(period = 5, startTime = 1, width = 4) annotation(
          Placement(transformation(extent = {{-80, 0}, {-60, 20}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{-4, 6}, {4, 14}})));
        CRML.ETL.Requirements.CheckInteger checkInteger(redeclare model Condition = ETL.Requirements.Conditions.MathInteger.IntegerGreaterEqual) annotation(
          Placement(transformation(extent = {{70, -60}, {90, -40}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic(startTime = 1) annotation(
          Placement(transformation(extent = {{-80, -60}, {-60, -40}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{36, -54}, {44, -46}})));
        CRML.Blocks.MathInteger.IntegerConstant integerConstant(K = 3) annotation(
          Placement(transformation(extent = {{-40, -80}, {-20, -60}})));
        CRML.Blocks.Events.ShowEvent showEvent annotation(
          Placement(transformation(extent = {{-24, -34}, {-16, -26}})));
        CRML.Blocks.Logical.BooleanPulse booleanPulse2(period = 5, startTime = 1, width = 4) annotation(
          Placement(transformation(extent = {{-80, 50}, {-60, 70}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-4, 66}, {4, 74}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{-4, 58}, {4, 66}})));
        Modelica.Blocks.Logical.Not not1 annotation(
          Placement(transformation(extent = {{-24, 58}, {-16, 66}})));
      equation
        connect(timePeriod.y, checkAtEnd.tl) annotation(
          Line(points = {{50, 60}, {50, 40}}, color = {0, 0, 255}));
        connect(timePeriod.y, checkAnytime.tl) annotation(
          Line(points = {{50, 60}, {50, 50}, {80, 50}, {80, 0}}, color = {0, 0, 255}));
        connect(booleanToBoolean4_4.y, checkAnytime.u) annotation(
          Line(points = {{4.4, 10}, {20, 10}, {20, -10}, {69, -10}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_4.y, checkAtEnd.u) annotation(
          Line(points = {{4.4, 10}, {20, 10}, {20, 30}, {39, 30}}, color = {162, 29, 33}));
        connect(booleanPulse1.y, booleanToBoolean4_4.u) annotation(
          Line(points = {{-59, 10}, {-4.4, 10}}, color = {217, 67, 180}));
        connect(timePeriod.y, checkInteger.tl) annotation(
          Line(points = {{50, 60}, {50, 50}, {100, 50}, {100, -30}, {80, -30}, {80, -40}}, color = {0, 0, 255}));
        connect(booleanToBoolean4_1.y, checkInteger.u) annotation(
          Line(points = {{44.4, -50}, {69, -50}}, color = {162, 29, 33}));
        connect(integerConstant.y, checkInteger.threshold) annotation(
          Line(points = {{-19, -70}, {20, -70}, {20, -58}, {69, -58}}, color = {255, 127, 0}));
        connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
          Line(points = {{4.4, 70}, {39, 70}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_3.y, timePeriod.u2) annotation(
          Line(points = {{4.4, 62}, {39, 62}}, color = {162, 29, 33}));
        connect(booleanPulse2.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-59, 60}, {-40, 60}, {-40, 70}, {-4.4, 70}}, color = {217, 67, 180}));
        connect(booleanPulse2.y, not1.u) annotation(
          Line(points = {{-59, 60}, {-40, 60}, {-40, 62}, {-24.8, 62}}, color = {217, 67, 180}));
        connect(not1.y, booleanToBoolean4_3.u) annotation(
          Line(points = {{-15.6, 62}, {-4.4, 62}}, color = {255, 0, 255}));
        connect(eventPeriodic.y, showEvent.u) annotation(
          Line(points = {{-59, -50}, {-40, -50}, {-40, -30}, {-24.4, -30}}, color = {217, 67, 180}));
        connect(eventPeriodic.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-59, -50}, {35.6, -50}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 20));
      end TimePeriods;

      model Before
        import CRML;
        CRML.Blocks.Events.EventPeriodic start(startTime = 2, period = 11) annotation(
          Placement(transformation(extent = {{-100, 60}, {-80, 80}})));
        CRML.Blocks.Events.ShowEvent showEventStart annotation(
          Placement(transformation(extent = {{-54, 86}, {-46, 94}})));
        CRML.Blocks.Events.Before after annotation(
          Placement(transformation(extent = {{-10, 20}, {10, 40}})));
        CRML.Blocks.Events.EventPeriodic eventPeriodic1(startTime = 1) annotation(
          Placement(transformation(extent = {{-100, -20}, {-80, 0}})));
        CRML.Blocks.Events.ShowEvent showEvent annotation(
          Placement(transformation(extent = {{-54, -34}, {-46, -26}})));
        CRML.Blocks.Events.Before before annotation(
          Placement(transformation(extent = {{-10, -60}, {10, -40}})));
        CRML.Blocks.Events.EventPeriodic finish(period = 11, startTime = 10) annotation(
          Placement(transformation(extent = {{-100, -100}, {-80, -80}})));
        CRML.Blocks.Events.ShowEvent showEventFinish annotation(
          Placement(transformation(extent = {{-12, -94}, {-4, -86}})));
        Modelica.Blocks.Logical.And and1 annotation(
          Placement(transformation(extent = {{26, -6}, {34, 2}})));
        CRML.Blocks.Events.ShowEvent showEventReset annotation(
          Placement(transformation(extent = {{28, -74}, {36, -66}})));
        CRML.Blocks.Events.EventFilter eventFilter annotation(
          Placement(transformation(extent = {{40, -20}, {60, 0}})));
        CRML.Blocks.Events.ShowEvent showEventFilter annotation(
          Placement(transformation(extent = {{76, -44}, {84, -36}})));
        CRML.Blocks.Events.EventCounter eventCounter annotation(
          Placement(transformation(extent = {{80, -20}, {100, 0}})));
        CRML.ETL.TimeLocators.Periods timePeriod(leftBoundaryIncluded = true, rightBoundaryIncluded = false) annotation(
          Placement(transformation(extent = {{40, 70}, {60, 90}})));
        CRML.ETL.TimeLocators.Attributes.IsLeftBoundaryIncluded isLeftBoundaryIncluded annotation(
          Placement(transformation(extent = {{-54, 26}, {-46, 34}})));
        Modelica.Blocks.Logical.Not not1 annotation(
          Placement(transformation(extent = {{-34, 26}, {-26, 34}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{6, 76}, {14, 84}})));
        CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{6, 68}, {14, 76}})));
        CRML.ETL.TimeLocators.Attributes.IsRightBoundaryIncluded isRightBoundaryIncluded annotation(
          Placement(transformation(extent = {{-54, -54}, {-46, -46}})));
        Modelica.Blocks.Logical.Not not2 annotation(
          Placement(transformation(extent = {{-34, -54}, {-26, -46}})));
        CRML.ETL.TimeLocators.Attributes.PeriodStart periodStart annotation(
          Placement(transformation(extent = {{-84, 34}, {-76, 42}})));
        CRML.ETL.TimeLocators.Attributes.PeriodEnd periodEnd annotation(
          Placement(transformation(extent = {{-84, -62}, {-76, -54}})));
      equation
        connect(start.y, showEventStart.u) annotation(
          Line(points = {{-79, 70}, {-60, 70}, {-60, 90}, {-54.4, 90}}, color = {217, 67, 180}));
        connect(eventPeriodic1.y, showEvent.u) annotation(
          Line(points = {{-79, -10}, {-70, -10}, {-70, -30}, {-54.4, -30}}, color = {217, 67, 180}));
        connect(eventPeriodic1.y, after.u2) annotation(
          Line(points = {{-79, -10}, {-20, -10}, {-20, 22}, {-11, 22}}, color = {217, 67, 180}));
        connect(start.y, after.reset) annotation(
          Line(points = {{-79, 70}, {-40, 70}, {-40, 10}, {0, 10}, {0, 19}}, color = {217, 67, 180}));
        connect(eventPeriodic1.y, before.u1) annotation(
          Line(points = {{-79, -10}, {-20, -10}, {-20, -42}, {-11, -42}}, color = {217, 67, 180}));
        connect(finish.y, showEventFinish.u) annotation(
          Line(points = {{-79, -90}, {-12.4, -90}}, color = {217, 67, 180}));
        connect(after.y, and1.u1) annotation(
          Line(points = {{11, 30}, {20, 30}, {20, -2}, {25.2, -2}}, color = {217, 67, 180}));
        connect(before.y, and1.u2) annotation(
          Line(points = {{11, -50}, {20, -50}, {20, -5.2}, {25.2, -5.2}}, color = {217, 67, 180}));
        connect(start.y, before.reset) annotation(
          Line(points = {{-79, 70}, {-40, 70}, {-40, -70}, {0, -70}, {0, -61}}, color = {217, 67, 180}));
        connect(start.y, showEventReset.u) annotation(
          Line(points = {{-79, 70}, {-40, 70}, {-40, -70}, {27.6, -70}}, color = {217, 67, 180}));
        connect(and1.y, eventFilter.cond) annotation(
          Line(points = {{34.4, -2}, {39, -2}}, color = {255, 0, 255}));
        connect(eventPeriodic1.y, eventFilter.u) annotation(
          Line(points = {{-79, -10}, {39, -10}}, color = {217, 67, 180}));
        connect(eventFilter.y, showEventFilter.u) annotation(
          Line(points = {{61, -10}, {68, -10}, {68, -40}, {75.6, -40}}, color = {217, 67, 180}));
        connect(eventFilter.y, eventCounter.u) annotation(
          Line(points = {{61, -10}, {79, -10}}, color = {217, 67, 180}));
        connect(start.y, eventCounter.reset) annotation(
          Line(points = {{-79, 70}, {-40, 70}, {-40, -80}, {90, -80}, {90, -21}}, color = {217, 67, 180}));
        connect(timePeriod.y[1], isLeftBoundaryIncluded.tl) annotation(
          Line(points = {{50, 70}, {50, 50}, {-50, 50}, {-50, 34}}, color = {0, 0, 255}));
        connect(start.y, booleanToBoolean4_1.u) annotation(
          Line(points = {{-79, 70}, {-40, 70}, {-40, 80}, {5.6, 80}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_1.y, timePeriod.u1) annotation(
          Line(points = {{14.4, 80}, {39, 80}}, color = {162, 29, 33}));
        connect(finish.y, booleanToBoolean4_2.u) annotation(
          Line(points = {{-79, -90}, {-60, -90}, {-60, 60}, {0, 60}, {0, 72}, {5.6, 72}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, timePeriod.u2) annotation(
          Line(points = {{14.4, 72}, {39, 72}}, color = {162, 29, 33}));
        connect(isLeftBoundaryIncluded.y, not1.u) annotation(
          Line(points = {{-45.6, 30}, {-34.8, 30}}, color = {217, 67, 180}));
        connect(not1.y, after.strictlyBefore) annotation(
          Line(points = {{-25.6, 30}, {-11, 30}}, color = {255, 0, 255}));
        connect(isRightBoundaryIncluded.y, not2.u) annotation(
          Line(points = {{-45.6, -50}, {-34.8, -50}}, color = {217, 67, 180}));
        connect(not2.y, before.strictlyBefore) annotation(
          Line(points = {{-25.6, -50}, {-11, -50}}, color = {255, 0, 255}));
        connect(timePeriod.y[1], isRightBoundaryIncluded.tl) annotation(
          Line(points = {{50, 70}, {50, 50}, {-66, 50}, {-66, -40}, {-50, -40}, {-50, -46}}, color = {0, 0, 255}));
        connect(timePeriod.y[1], periodStart.tl) annotation(
          Line(points = {{50, 70}, {50, 50}, {-80, 50}, {-80, 42}}, color = {0, 0, 255}));
        connect(periodStart.y, after.u1) annotation(
          Line(points = {{-75.6, 38}, {-11, 38}}, color = {217, 67, 180}));
        connect(timePeriod.y[1], periodEnd.tl) annotation(
          Line(points = {{50, 70}, {50, 50}, {-66, 50}, {-66, -40}, {-80, -40}, {-80, -54}}, color = {0, 0, 255}));
        connect(periodEnd.y, before.u2) annotation(
          Line(points = {{-75.6, -58}, {-11, -58}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
          Diagram(coordinateSystem(preserveAspectRatio = false)),
          experiment(StopTime = 22));
      end Before;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Polygon(origin = {8.0, 14.0}, lineColor = {78, 138, 73}, fillColor = {78, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-58.0, 46.0}, {42.0, -14.0}, {-58.0, -74.0}, {-58.0, 46.0}})}));
    end Tests;
    annotation(
      Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Text(extent = {{-42, 38}, {44, -30}}, lineColor = {0, 0, 0}, fontName = "Symbol", textString = ""), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0)}));
  end ETL;

  package Examples
    package TrafficLight
      model Verif
        Spec spec annotation(
          Placement(transformation(extent = {{-92, 26}, {-130, 54}})));
        Modelica.Blocks.Sources.RealExpression greenObserver(y = phys.greenLamp.i) annotation(
          Placement(transformation(extent = {{56, 10}, {30, 30}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold oGreen(threshold = 9) annotation(
          Placement(transformation(extent = {{12, 16}, {4, 24}})));
        Modelica.Blocks.Sources.RealExpression yellowObservor(y = phys.yellowLamp.i) annotation(
          Placement(transformation(extent = {{56, 30}, {30, 50}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold oYellow(threshold = 9) annotation(
          Placement(transformation(extent = {{12, 36}, {4, 44}})));
        Modelica.Blocks.Sources.RealExpression redObserver(y = phys.redLamp.i) annotation(
          Placement(transformation(extent = {{56, 50}, {30, 70}})));
        Log2 log annotation(
          Placement(transformation(extent = {{148, 30}, {128, 50}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold oRed(threshold = 9) annotation(
          Placement(transformation(extent = {{12, 56}, {4, 64}})));
        Phys1 phys annotation(
          Placement(transformation(extent = {{108, 30}, {88, 50}})));
        Modelica.Blocks.Sources.BooleanExpression green_active(y = oGreen.y) annotation(
          Placement(transformation(extent = {{-30, 10}, {-50, 30}})));
        Modelica.Blocks.Sources.BooleanExpression yellow_active(y = oYellow.y) annotation(
          Placement(transformation(extent = {{-30, 30}, {-50, 50}})));
        Modelica.Blocks.Sources.BooleanExpression red_active(y = oRed.y) annotation(
          Placement(transformation(extent = {{-30, 50}, {-50, 70}})));
      equation
        connect(spec.green, green_active.y) annotation(
          Line(points = {{-90.5385, 28.8}, {-80, 28.8}, {-80, 20}, {-51, 20}}, color = {217, 67, 180}));
        connect(spec.yellow, yellow_active.y) annotation(
          Line(points = {{-90.5385, 40}, {-51, 40}}, color = {217, 67, 180}));
        connect(spec.red, red_active.y) annotation(
          Line(points = {{-90.5385, 51.2}, {-80, 51.2}, {-80, 60}, {-51, 60}}, color = {217, 67, 180}));
        connect(greenObserver.y, oGreen.u) annotation(
          Line(points = {{28.7, 20}, {12.8, 20}}, color = {0, 0, 127}));
        connect(yellowObservor.y, oYellow.u) annotation(
          Line(points = {{28.7, 40}, {12.8, 40}}, color = {0, 0, 127}));
        connect(redObserver.y, oRed.u) annotation(
          Line(points = {{28.7, 60}, {12.8, 60}}, color = {0, 0, 127}));
        connect(phys.green, log.y_green) annotation(
          Line(points = {{109, 32}, {114, 32}, {114, 32}, {118, 32}, {118, 32}, {127, 32}}, color = {217, 67, 180}));
        connect(phys.yellow, log.y_yellow) annotation(
          Line(points = {{109, 40}, {127, 40}}, color = {217, 67, 180}));
        connect(phys.red, log.y_red) annotation(
          Line(points = {{109, 48}, {114, 48}, {114, 48}, {118, 48}, {118, 48}, {127, 48}}, color = {217, 67, 180}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-160, -40}, {180, 100}}), graphics = {Rectangle(extent = {{-160, 100}, {180, -40}}, lineColor = {28, 108, 200}), Line(points = {{-40, 28}, {0, -30}, {62, 96}}, color = {0, 127, 0}, smooth = Smooth.None, thickness = 1)}),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-160, -40}, {180, 100}}), graphics = {Rectangle(extent = {{-150, 90}, {172, -30}}, lineColor = {28, 108, 200}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Rectangle(extent = {{80, 80}, {158, 0}}, lineColor = {28, 108, 200}, fillColor = {170, 255, 213}, fillPattern = FillPattern.Solid), Text(extent = {{84, 14}, {156, 4}}, lineColor = {28, 108, 200}, textString = "Behavioral model"), Rectangle(extent = {{-4, 80}, {60, 0}}, lineColor = {28, 108, 200}, fillColor = {170, 255, 255}, fillPattern = FillPattern.Solid), Text(extent = {{-10, 12}, {64, 4}}, lineColor = {28, 108, 200}, textString = "Observation model"), Text(extent = {{116, 64}, {156, 56}}, lineColor = {28, 108, 200}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, textString = "I&C"), Text(extent = {{80, 64}, {120, 56}}, lineColor = {28, 108, 200}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid, textString = "Physical"), Rectangle(extent = {{-54, 80}, {-26, 0}}, lineColor = {28, 108, 200}, fillColor = {255, 213, 170}, fillPattern = FillPattern.Solid), Text(extent = {{-76, 12}, {-4, 4}}, lineColor = {28, 108, 200}, textString = "Bindings"), Rectangle(extent = {{-140, 80}, {-72, 0}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 170}, fillPattern = FillPattern.Solid), Text(extent = {{-142, 12}, {-68, 4}}, lineColor = {28, 108, 200}, textString = "Requirements model"), Text(extent = {{-66, -8}, {78, -26}}, lineColor = {28, 108, 200}, fillColor = {255, 170, 255}, fillPattern = FillPattern.Solid, textString = "Verification model")}),
          experiment(StopTime = 100));
      end Verif;

      model Spec
        TimeLocators.Continuous.AfterBefore afterBefore annotation(
          Placement(transformation(extent = {{-40, 64}, {-20, 84}})));
        Requirements.CheckCountEqual checkInPCount(threshold = 0) annotation(
          Placement(transformation(extent = {{-40, 24}, {-20, 44}})));
        TimeLocators.Continuous.AfterFor afterFor annotation(
          Placement(transformation(extent = {{-40, -40}, {-20, -20}})));
        Blocks.Math.Constant const(k = 30) annotation(
          Placement(transformation(extent = {{-80, -60}, {-60, -40}})));
        Requirements.Ensure checkBoolean annotation(
          Placement(transformation(extent = {{-40, -80}, {-20, -60}})));
        TimeLocators.Continuous.AfterFor When annotation(
          Placement(transformation(extent = {{100, 70}, {120, 90}})));
        Blocks.Math.Constant const1(k = 0.2) annotation(
          Placement(transformation(extent = {{20, 14}, {40, 34}})));
        Requirements.CheckAtEnd checkInPCount1 annotation(
          Placement(transformation(extent = {{100, 0}, {120, 20}})));
        Blocks.Math.Constant const2(k = 30) annotation(
          Placement(transformation(extent = {{22, 50}, {42, 70}})));
        ETL.Connectors.BooleanInput red "External Boolean variable" annotation(
          Placement(transformation(extent = {{-120, 70}, {-100, 90}})));
        ETL.Connectors.BooleanInput green annotation(
          Placement(transformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.BooleanInput yellow "Boolean condition" annotation(
          Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
        Blocks.Logical4.ShowBoolean4 req1 annotation(
          Placement(transformation(extent = {{-8, 20}, {14, 48}})));
        Blocks.Logical4.ShowBoolean4 req2 annotation(
          Placement(transformation(extent = {{-10, -82}, {14, -58}})));
        Blocks.Logical4.ShowBoolean4 req3 annotation(
          Placement(transformation(extent = {{140, -2}, {162, 22}})));
        Blocks.Logical4.And4 and4_1 annotation(
          Placement(transformation(extent = {{20, -58}, {40, -38}})));
        Blocks.Logical4.And4 and4_2 annotation(
          Placement(transformation(extent = {{112, -50}, {132, -30}})));
        Blocks.Logical4.ShowBoolean4 req annotation(
          Placement(transformation(extent = {{138, -52}, {160, -28}})));
        Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
          Placement(transformation(extent = {{-84, 76}, {-76, 84}})));
        Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
          Placement(transformation(extent = {{-84, 62}, {-76, 70}})));
        Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
          Placement(transformation(extent = {{-84, -84}, {-76, -76}})));
        Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
          Placement(transformation(extent = {{-84, -4}, {-76, 4}})));
        Blocks.Events.EventDelay booleanDelay annotation(
          Placement(transformation(extent = {{58, 70}, {78, 90}})));
        Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_5 annotation(
          Placement(transformation(extent = {{84, 76}, {92, 84}})));
        Blocks.Events.Event4ToEvent event4ToEvent annotation(
          Placement(transformation(extent = {{42, 76}, {50, 84}})));
      equation
        connect(afterBefore.y, checkInPCount.tl) annotation(
          Line(points = {{-30, 64}, {-30, 44}}, color = {0, 0, 255}));
        connect(const.y, afterFor.duration) annotation(
          Line(points = {{-59, -50}, {-50, -50}, {-50, -38}, {-41, -38}}, color = {0, 0, 0}));
        connect(afterFor.y, checkBoolean.tl) annotation(
          Line(points = {{-30, -40}, {-30, -60}}, color = {0, 0, 255}));
        connect(const1.y, When.duration) annotation(
          Line(points = {{41, 24}, {90, 24}, {90, 72}, {99, 72}}, color = {0, 0, 0}));
        connect(checkInPCount.y, req1.u) annotation(
          Line(points = {{-19, 34}, {-8.55, 34}}, color = {162, 29, 33}));
        connect(checkBoolean.y, req2.u) annotation(
          Line(points = {{-19, -70}, {-10.6, -70}}, color = {162, 29, 33}));
        connect(checkBoolean.y, and4_1.u2) annotation(
          Line(points = {{-19, -70}, {-16, -70}, {-16, -56}, {19, -56}}, color = {162, 29, 33}));
        connect(checkInPCount.y, and4_1.u1) annotation(
          Line(points = {{-19, 34}, {-16, 34}, {-16, -40}, {19, -40}}, color = {162, 29, 33}));
        connect(and4_2.y, req.u) annotation(
          Line(points = {{133, -40}, {137.45, -40}}, color = {162, 29, 33}));
        connect(and4_1.y, and4_2.u2) annotation(
          Line(points = {{41, -48}, {111, -48}}, color = {162, 29, 33}));
        connect(checkInPCount.u, booleanToBoolean4_1.y) annotation(
          Line(points = {{-41, 34}, {-72, 34}, {-72, 80}, {-75.6, 80}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_1.u, red) annotation(
          Line(points = {{-84.4, 80}, {-110, 80}}, color = {217, 67, 180}));
        connect(yellow, booleanToBoolean4_2.u) annotation(
          Line(points = {{-110, 0}, {-94, 0}, {-94, 66}, {-84.4, 66}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_2.y, afterBefore.u2) annotation(
          Line(points = {{-75.6, 66}, {-41, 66}}, color = {162, 29, 33}));
        connect(green, booleanToBoolean4_3.u) annotation(
          Line(points = {{-110, -80}, {-84.4, -80}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_3.y, checkBoolean.u) annotation(
          Line(points = {{-75.6, -80}, {-52, -80}, {-52, -70}, {-41, -70}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_3.y, afterFor.u) annotation(
          Line(points = {{-75.6, -80}, {-52, -80}, {-52, -30}, {-41, -30}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_3.y, afterBefore.u1) annotation(
          Line(points = {{-75.6, -80}, {-52, -80}, {-52, 74}, {-41, 74}}, color = {162, 29, 33}));
        connect(checkInPCount1.u, booleanToBoolean4_4.y) annotation(
          Line(points = {{99, 10}, {90, 10}, {90, 0}, {-75.6, 0}}, color = {162, 29, 33}));
        connect(booleanToBoolean4_4.u, yellow) annotation(
          Line(points = {{-84.4, 0}, {-110, 0}}, color = {217, 67, 180}));
        connect(When.y, checkInPCount1.tl) annotation(
          Line(points = {{110, 70}, {110, 20}}, color = {0, 0, 255}));
        connect(const2.y, booleanDelay.delay) annotation(
          Line(points = {{43, 60}, {50, 60}, {50, 72}, {57, 72}}, color = {0, 0, 0}));
        connect(checkInPCount1.y, req3.u) annotation(
          Line(points = {{121, 10}, {139.45, 10}}, color = {162, 29, 33}));
        connect(checkInPCount1.y, and4_2.u1) annotation(
          Line(points = {{121, 10}, {128, 10}, {128, -22}, {98, -22}, {98, -32}, {111, -32}}, color = {162, 29, 33}));
        connect(booleanDelay.y, booleanToBoolean4_5.u) annotation(
          Line(points = {{79, 80}, {83.6, 80}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_5.y, When.u) annotation(
          Line(points = {{92.4, 80}, {99, 80}}, color = {162, 29, 33}));
        connect(event4ToEvent.y, booleanDelay.u) annotation(
          Line(points = {{50.4, 80}, {57, 80}}, color = {217, 67, 180}));
        connect(booleanToBoolean4_3.y, event4ToEvent.u) annotation(
          Line(points = {{-75.6, -80}, {-52, -80}, {-52, 88}, {28, 88}, {28, 80}, {41.6, 80}}, color = {162, 29, 33}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {160, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {28, 108, 200}, fillColor = {215, 215, 215}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, 98}, {20, 58}}, lineColor = {238, 46, 47}, fillColor = {238, 46, 47}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, 18}, {20, -20}}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, -60}, {20, -98}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Text(extent = {{-92, 126}, {90, 108}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.None, textString = "%name")}),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {160, 100}}), graphics = {Rectangle(extent = {{-86, -16}, {-14, -94}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 170}, fillPattern = FillPattern.Solid), Rectangle(extent = {{-86, 96}, {-14, -10}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 170}, fillPattern = FillPattern.Solid), Text(extent = {{-72, -2}, {-30, -6}}, lineColor = {28, 108, 200}, textString = "After green, next step is yellow"), Text(extent = {{-82, -82}, {-16, -94}}, lineColor = {28, 108, 200}, textString = "Step green should stay active for at least 30 seconds"), Rectangle(extent = {{16, 96}, {134, -16}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 170}, fillPattern = FillPattern.Solid), Text(extent = {{24, -4}, {76, -8}}, lineColor = {28, 108, 200}, textString = "After green becomes active + 30 seconds,"), Text(extent = {{25, -8}, {81, -14}}, lineColor = {28, 108, 200}, textString = "next step should turn yellow within 0.2 seconds"), Text(extent = {{-126, 100}, {-96, 92}}, lineColor = {28, 108, 200}, textString = "red"), Text(extent = {{-126, -58}, {-96, -66}}, lineColor = {28, 108, 200}, textString = "green"), Text(extent = {{-126, 22}, {-96, 14}}, lineColor = {28, 108, 200}, textString = "yellow"), Text(extent = {{-84, 96}, {-58, 86}}, lineColor = {28, 108, 200}, textString = "req1"), Text(extent = {{28, 96}, {54, 86}}, lineColor = {28, 108, 200}, textString = "req3"), Text(extent = {{-84, -18}, {-58, -28}}, lineColor = {28, 108, 200}, textString = "req2")}),
          experiment(StopTime = 100));
      end Spec;

      model Log1
        block Red
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Text(origin = {-4, 0}, extent = {{-100, 100}, {100, -100}}, textString = "%name"), Rectangle(lineColor = {0, 0, 0}, borderPattern = BorderPattern.Raised, extent = {{-100, 100}, {100, -100}}, radius = 25)}),
            Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Text(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, textString = "%stateName", fontSize = 10)}),
            showDiagram = true,
            singleInstance = true);
        end Red;

        block Yellow
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Text(extent = {{-100, 100}, {100, -100}}, textString = "%name"), Rectangle(lineColor = {0, 0, 0}, borderPattern = BorderPattern.Raised, extent = {{-100, 100}, {100, -100}}, radius = 25)}),
            Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Text(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, textString = "%stateName", fontSize = 10)}),
            showDiagram = true,
            singleInstance = true);
        end Yellow;

        block Green
          annotation(
            Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Text(extent = {{-100, 100}, {100, -100}}, textString = "%name"), Rectangle(lineColor = {0, 0, 0}, borderPattern = BorderPattern.Raised, extent = {{-100, 100}, {100, -100}}, radius = 25)}),
            Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Text(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, textString = "%stateName", fontSize = 10)}),
            showDiagram = true,
            singleInstance = true);
        end Green;

        Green green annotation(
          Placement(transformation(origin = {20, -136}, extent = {{-70, 50}, {-50, 70}})));
        Yellow yellow annotation(
          Placement(transformation(origin = {2, -62}, extent = {{-12, 50}, {12, 70}})));
        Red red annotation(
          Placement(transformation(origin = {-94, 14}, extent = {{50, 50}, {70, 70}})));
        Modelica.Blocks.Sources.BooleanExpression green_active(y = hold(activeState(green))) annotation(
          Placement(transformation(extent = {{40, -90}, {80, -70}})));
        Modelica.Blocks.Sources.BooleanExpression yellow_active(y = hold(activeState(yellow))) annotation(
          Placement(transformation(extent = {{40, -10}, {80, 10}})));
        Modelica.Blocks.Sources.BooleanExpression red_active(y = hold(activeState(red))) annotation(
          Placement(transformation(extent = {{40, 70}, {80, 90}})));
        Modelica.Blocks.Interfaces.BooleanOutput y_green "Value of Boolean output" annotation(
          Placement(transformation(extent = {{100, -90}, {120, -70}})));
        Modelica.Blocks.Interfaces.BooleanOutput y_yellow "Value of Boolean output" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        Modelica.Blocks.Interfaces.BooleanOutput y_red "Value of Boolean output" annotation(
          Placement(transformation(extent = {{100, 70}, {120, 90}})));
      equation
        transition(green, yellow, timeInState() > 30, immediate = false, reset = true, synchronize = false, priority = 1) annotation(
          Line(points = {{-48, 60}, {-14, 60}}, color = {0, 0, 0}, thickness = 0.25, smooth = Smooth.Bezier),
          Text(string = "%condition", extent = {{-4, 4}, {-4, 10}}, fontSize = 10, textStyle = {TextStyle.Bold}, horizontalAlignment = TextAlignment.Right));
        transition(yellow, red, timeInState() > 4, immediate = false, reset = true, synchronize = false, priority = 1) annotation(
          Line(points = {{14, 60}, {48, 60}}, color = {0, 0, 0}, thickness = 0.25, smooth = Smooth.Bezier),
          Text(textString = "%condition", extent = {{-4, 4}, {-4, 10}}, fontSize = 10, textStyle = {TextStyle.Bold}, horizontalAlignment = TextAlignment.Right));
        transition(red, green, timeInState() > 30, immediate = false, reset = true, synchronize = false, priority = 1) annotation(
          Line(points = {{60, 48}, {60, 34}, {60, 20}, {-60, 20}, {-60, 48}}, color = {0, 0, 0}, thickness = 0.25, smooth = Smooth.Bezier),
          Text(textString = "%condition", extent = {{4, -4}, {4, -10}}, fontSize = 10, textStyle = {TextStyle.Bold}, horizontalAlignment = TextAlignment.Left));
        connect(green_active.y, y_green) annotation(
          Line(points = {{82, -80}, {110, -80}}, color = {255, 0, 255}));
        connect(yellow_active.y, y_yellow) annotation(
          Line(points = {{82, 0}, {110, 0}}, color = {255, 0, 255}));
        connect(red_active.y, y_red) annotation(
          Line(points = {{82, 80}, {110, 80}}, color = {255, 0, 255}));
        transition(red, green, false, immediate = false, reset = true, synchronize = false, priority = 1) annotation(
          Line(points = {{-44, 67}, {-71, 35}, {-43, -66}}, smooth = Smooth.Bezier),
          Text(extent = {{4, -4}, {4, -10}}, textString = "%condition", fontSize = 10, textStyle = {TextStyle.Bold}, horizontalAlignment = TextAlignment.Left));
        initialState(green) annotation(
          Line(points = {{-50, -78}, {-65, -84}, {-78, -62}}, smooth = Smooth.Bezier));
        transition(green, yellow, false, immediate = false, reset = true, synchronize = false, priority = 1) annotation(
          Line(points = {{-40, -66}, {-22, -66}, {-22, -2}, {-10, -2}}, smooth = Smooth.Bezier),
          Text(extent = {{-4, 4}, {-4, 10}}, textString = "%condition", fontSize = 10, textStyle = {TextStyle.Bold}, horizontalAlignment = TextAlignment.Right));
        transition(yellow, red, false, immediate = false, reset = true, synchronize = false, priority = 1) annotation(
          Line(points = {{14, -2}, {31, -2}, {31, 74}, {-24, 74}}, smooth = Smooth.Bezier),
          Text(extent = {{-4, 4}, {-4, 10}}, textString = "%condition", fontSize = 10, textStyle = {TextStyle.Bold}, horizontalAlignment = TextAlignment.Right));
        annotation(
          Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, 98}, {20, 58}}, lineColor = {238, 46, 47}, fillColor = {238, 46, 47}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, 18}, {20, -20}}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, -60}, {20, -98}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Text(extent = {{-92, 126}, {90, 108}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.None, textString = "%name")}),
          Diagram(coordinateSystem(extent = {{-100, -100}, {100, 100}})),
          experiment(StopTime = 100, __Dymola_Algorithm = "Dassl"));
      end Log1;

      model Log2
        Modelica.StateGraph.StepWithSignal green(nIn = 2, nOut = 1) annotation(
          Placement(transformation(extent = {{-70, 20}, {-50, 40}})));
        Modelica.StateGraph.TransitionWithSignal T1 annotation(
          Placement(transformation(extent = {{-30, 20}, {-10, 40}})));
        Modelica.StateGraph.StepWithSignal yellow(nOut = 1, nIn = 1) annotation(
          Placement(transformation(extent = {{10, 20}, {30, 40}})));
        Modelica.StateGraph.StepWithSignal red(nOut = 1, nIn = 1) annotation(
          Placement(transformation(extent = {{30, -40}, {10, -20}})));
        Modelica.StateGraph.TransitionWithSignal T3 annotation(
          Placement(transformation(extent = {{-10, -40}, {-30, -20}})));
        Modelica.Blocks.Logical.Timer timer2 annotation(
          Placement(transformation(extent = {{26, -4}, {34, 4}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqual2(threshold = 4) annotation(
          Placement(transformation(extent = {{46, -4}, {54, 4}})));
        Modelica.StateGraph.TransitionWithSignal T2 annotation(
          Placement(transformation(extent = {{50, 20}, {70, 40}})));
        Modelica.Blocks.Logical.Timer timer1 annotation(
          Placement(transformation(extent = {{-54, -4}, {-46, 4}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqual1(threshold = 30) annotation(
          Placement(transformation(extent = {{-34, -4}, {-26, 4}})));
        Modelica.Blocks.Logical.Timer timer3 annotation(
          Placement(transformation(extent = {{14, -64}, {6, -56}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqual3(threshold = 30) annotation(
          Placement(transformation(extent = {{-6, -64}, {-14, -56}})));
        Modelica.Blocks.Sources.BooleanExpression green_active(y = green.active) annotation(
          Placement(transformation(extent = {{60, -90}, {80, -70}})));
        Modelica.Blocks.Sources.BooleanExpression yellow_active(y = yellow.active) annotation(
          Placement(transformation(extent = {{72, -10}, {92, 10}})));
        Modelica.Blocks.Sources.BooleanExpression red_active(y = red.active) annotation(
          Placement(transformation(extent = {{60, 70}, {80, 90}})));
        Modelica.Blocks.Interfaces.BooleanOutput y_green "Value of Boolean output" annotation(
          Placement(transformation(extent = {{100, -90}, {120, -70}})));
        Modelica.Blocks.Interfaces.BooleanOutput y_yellow "Value of Boolean output" annotation(
          Placement(transformation(extent = {{100, -10}, {120, 10}})));
        Modelica.Blocks.Interfaces.BooleanOutput y_red "Value of Boolean output" annotation(
          Placement(transformation(extent = {{100, 70}, {120, 90}})));
        Modelica.StateGraph.InitialStepWithSignal initialStep(nIn = 0, nOut = 1) annotation(
          Placement(transformation(extent = {{-80, 80}, {-60, 100}})));
        Modelica.StateGraph.TransitionWithSignal T0 annotation(
          Placement(transformation(extent = {{-30, 80}, {-10, 100}})));
        Modelica.Blocks.Logical.Timer timer0 annotation(
          Placement(transformation(extent = {{-54, 56}, {-46, 64}})));
        Modelica.Blocks.Logical.GreaterEqualThreshold greaterEqual0(threshold = 1) annotation(
          Placement(transformation(extent = {{-34, 56}, {-26, 64}})));
        inner Modelica.StateGraph.StateGraphRoot stateGraphRoot annotation(
          Placement(transformation(extent = {{-80, -80}, {-60, -60}})));
      equation
        connect(T3.outPort, green.inPort[1]) annotation(
          Line(points = {{-21.5, -30}, {-80, -30}, {-80, 29.75}, {-71, 29.75}}, color = {0, 0, 0}));
        connect(timer2.y, greaterEqual2.u) annotation(
          Line(points = {{34.4, 0}, {45.2, 0}}, color = {0, 0, 127}));
        connect(yellow.active, timer2.u) annotation(
          Line(points = {{20, 19}, {20, 0}, {25.2, 0}}, color = {255, 0, 255}));
        connect(greaterEqual2.y, T2.condition) annotation(
          Line(points = {{54.4, 0}, {60, 0}, {60, 18}}, color = {255, 0, 255}));
        connect(timer1.y, greaterEqual1.u) annotation(
          Line(points = {{-45.6, 0}, {-34.8, 0}}, color = {0, 0, 127}));
        connect(green.active, timer1.u) annotation(
          Line(points = {{-60, 19}, {-60, 0}, {-54.8, 0}}, color = {255, 0, 255}));
        connect(greaterEqual1.y, T1.condition) annotation(
          Line(points = {{-25.6, 0}, {-20, 0}, {-20, 18}}, color = {255, 0, 255}));
        connect(red.active, timer3.u) annotation(
          Line(points = {{20, -41}, {20, -60}, {14.8, -60}}, color = {255, 0, 255}));
        connect(timer3.y, greaterEqual3.u) annotation(
          Line(points = {{5.6, -60}, {-5.2, -60}}, color = {0, 0, 127}));
        connect(greaterEqual3.y, T3.condition) annotation(
          Line(points = {{-14.4, -60}, {-20, -60}, {-20, -42}}, color = {255, 0, 255}));
        connect(green_active.y, y_green) annotation(
          Line(points = {{81, -80}, {110, -80}}, color = {255, 0, 255}));
        connect(yellow_active.y, y_yellow) annotation(
          Line(points = {{93, 0}, {110, 0}}, color = {255, 0, 255}));
        connect(red_active.y, y_red) annotation(
          Line(points = {{81, 80}, {110, 80}}, color = {255, 0, 255}));
        connect(T0.outPort, green.inPort[2]) annotation(
          Line(points = {{-18.5, 90}, {-8, 90}, {-8, 48}, {-80, 48}, {-80, 30.25}, {-71, 30.25}}, color = {0, 0, 0}));
        connect(timer0.y, greaterEqual0.u) annotation(
          Line(points = {{-45.6, 60}, {-34.8, 60}}, color = {0, 0, 127}));
        connect(greaterEqual0.y, T0.condition) annotation(
          Line(points = {{-25.6, 60}, {-20, 60}, {-20, 78}}, color = {255, 0, 255}));
        connect(initialStep.active, timer0.u) annotation(
          Line(points = {{-70, 79}, {-70, 60}, {-54.8, 60}}, color = {255, 0, 255}));
        connect(green.outPort[1], T1.inPort) annotation(
          Line(points = {{-49.5, 30}, {-24, 30}}, color = {0, 0, 0}));
        connect(red.outPort[1], T3.inPort) annotation(
          Line(points = {{9.5, -30}, {-16, -30}}, color = {0, 0, 0}));
        connect(yellow.outPort[1], T2.inPort) annotation(
          Line(points = {{30.5, 30}, {56, 30}}, color = {0, 0, 0}));
        connect(T1.outPort, yellow.inPort[1]) annotation(
          Line(points = {{-18.5, 30}, {9, 30}}, color = {0, 0, 0}));
        connect(T2.outPort, red.inPort[1]) annotation(
          Line(points = {{61.5, 30}, {64, 30}, {64, -30}, {31, -30}}, color = {0, 0, 0}));
        connect(initialStep.outPort[1], T0.inPort) annotation(
          Line(points = {{-59.5, 90}, {-24, 90}}, color = {0, 0, 0}));
        annotation(
          Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, 98}, {20, 58}}, lineColor = {238, 46, 47}, fillColor = {238, 46, 47}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, 18}, {20, -20}}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, -60}, {20, -98}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Text(extent = {{-92, 126}, {90, 108}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.None, textString = "%name")}));
      end Log2;

      model Phys1
        Modelica.Electrical.Analog.Basic.Resistor greenLamp(R = 1) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {-30, 60})));
        Modelica.Electrical.Analog.Basic.Resistor yellowLamp(R = 1) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {10, 60})));
        Modelica.Electrical.Analog.Sources.ConstantVoltage mainPowerVoltage(V = 10) annotation(
          Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-70, 40})));
        Modelica.Electrical.Analog.Basic.Resistor redLamp(R = 1) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {50, 60})));
        Modelica.Electrical.Analog.Ideal.IdealClosingSwitch greenSwitch annotation(
          Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {-30, 20})));
        Modelica.Electrical.Analog.Ideal.IdealClosingSwitch yellowSwitch annotation(
          Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {10, 20})));
        Modelica.Electrical.Analog.Ideal.IdealClosingSwitch redSwitch annotation(
          Placement(transformation(extent = {{10, -10}, {-10, 10}}, rotation = 90, origin = {50, 20})));
        Modelica.Electrical.Analog.Basic.Resistor R(R = 1) annotation(
          Placement(transformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {80, 40})));
        Modelica.Electrical.Analog.Basic.Ground ground annotation(
          Placement(transformation(extent = {{-80, -30}, {-60, -10}})));
        ETL.Connectors.BooleanInput green annotation(
          Placement(transformation(origin = {12, 68}, extent = {{-120, -90}, {-100, -70}}), iconTransformation(extent = {{-120, -90}, {-100, -70}})));
        ETL.Connectors.BooleanInput yellow "Boolean condition" annotation(
          Placement(transformation(origin = {12, 26}, extent = {{-120, -10}, {-100, 10}}), iconTransformation(extent = {{-120, -10}, {-100, 10}})));
        ETL.Connectors.BooleanInput red "External Boolean variable" annotation(
          Placement(transformation(origin = {12, -2}, extent = {{-120, 70}, {-100, 90}}), iconTransformation(extent = {{-120, 70}, {-100, 90}})));
        Modelica.Blocks.Sources.BooleanExpression greenCom(y = green) annotation(
          Placement(transformation(extent = {{-54, 10}, {-46, 30}})));
        Modelica.Blocks.Sources.BooleanExpression yellowCom(y = yellow) annotation(
          Placement(transformation(extent = {{-14, 10}, {-6, 30}})));
        Modelica.Blocks.Sources.BooleanExpression redCom(y = red) annotation(
          Placement(transformation(extent = {{26, 10}, {34, 30}})));
      equation
        connect(mainPowerVoltage.p, greenLamp.p) annotation(
          Line(points = {{-70, 50}, {-70, 80}, {-30, 80}, {-30, 70}}, color = {0, 0, 255}));
        connect(greenLamp.p, yellowLamp.p) annotation(
          Line(points = {{-30, 70}, {-30, 80}, {10, 80}, {10, 70}}, color = {0, 0, 255}));
        connect(yellowLamp.p, redLamp.p) annotation(
          Line(points = {{10, 70}, {10, 80}, {50, 80}, {50, 70}}, color = {0, 0, 255}));
        connect(redLamp.p, R.p) annotation(
          Line(points = {{50, 70}, {50, 80}, {80, 80}, {80, 50}}, color = {0, 0, 255}));
        connect(R.n, redSwitch.n) annotation(
          Line(points = {{80, 30}, {80, 0}, {50, 0}, {50, 10}}, color = {0, 0, 255}));
        connect(redSwitch.n, yellowSwitch.n) annotation(
          Line(points = {{50, 10}, {50, 0}, {10, 0}, {10, 10}}, color = {0, 0, 255}));
        connect(yellowSwitch.n, greenSwitch.n) annotation(
          Line(points = {{10, 10}, {10, 0}, {-30, 0}, {-30, 10}}, color = {0, 0, 255}));
        connect(greenSwitch.n, mainPowerVoltage.n) annotation(
          Line(points = {{-30, 10}, {-30, 0}, {-70, 0}, {-70, 30}}, color = {0, 0, 255}));
        connect(mainPowerVoltage.n, ground.p) annotation(
          Line(points = {{-70, 30}, {-70, -10}}, color = {0, 0, 255}));
        connect(greenCom.y, greenSwitch.control) annotation(
          Line(points = {{-45.6, 20}, {-42, 20}}, color = {255, 0, 255}));
        connect(yellowCom.y, yellowSwitch.control) annotation(
          Line(points = {{-5.6, 20}, {-2, 20}}, color = {255, 0, 255}));
        connect(redCom.y, redSwitch.control) annotation(
          Line(points = {{34.4, 20}, {38, 20}}, color = {255, 0, 255}));
        connect(greenLamp.n, greenSwitch.p) annotation(
          Line(points = {{-30, 50}, {-30, 30}}, color = {0, 0, 255}));
        connect(yellowLamp.n, yellowSwitch.p) annotation(
          Line(points = {{10, 50}, {10, 30}}, color = {0, 0, 255}));
        connect(redLamp.n, redSwitch.p) annotation(
          Line(points = {{50, 50}, {50, 30}}, color = {0, 0, 255}));
        annotation(
          Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {28, 108, 200}, fillColor = {170, 255, 255}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, 98}, {20, 58}}, lineColor = {238, 46, 47}, fillColor = {238, 46, 47}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, 18}, {20, -20}}, lineColor = {244, 125, 35}, fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid), Ellipse(extent = {{-20, -60}, {20, -98}}, lineColor = {0, 140, 72}, fillColor = {0, 140, 72}, fillPattern = FillPattern.Solid), Text(extent = {{-92, 126}, {90, 108}}, lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.None, textString = "%name")}),
          Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-140, 100}, {100, -40}})));
      end Phys1;
      annotation(
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Polygon(origin = {8, 14}, lineColor = {78, 138, 73}, fillColor = {78, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-58.0, 46.0}, {42.0, -14.0}, {-58.0, -74.0}, {-58.0, 46.0}})}));
    end TrafficLight;
    annotation(
      Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Polygon(origin = {8.0, 14.0}, lineColor = {78, 138, 73}, fillColor = {78, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-58.0, 46.0}, {42.0, -14.0}, {-58.0, -74.0}, {-58.0, 46.0}})}));
  end Examples;

  package Tests
    model Pump
      TimeLocators.Continuous.FromFor delayToNominalSpeed annotation(
        Placement(transformation(extent = {{40, -32}, {60, -12}})));
      Requirements.CheckAtEnd Req2 annotation(
        Placement(transformation(extent = {{40, -100}, {60, -80}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
        Placement(transformation(extent = {{6, -26}, {14, -18}})));
      Blocks.Logical.BooleanPulse pulse(width = 40, period = 60) annotation(
        Placement(transformation(extent = {{-100, -10}, {-80, 10}})));
      Blocks.Logical.BooleanPulse plantStarted(width = 200, startTime = 10, period = 230) annotation(
        Placement(transformation(extent = {{-100, 50}, {-80, 70}})));
      TimeLocators.Continuous.FromUntil plantInOperation annotation(
        Placement(transformation(extent = {{40, 50}, {60, 70}})));
      Modelica.Blocks.Logical.Not not2 annotation(
        Placement(transformation(extent = {{-64, 48}, {-56, 56}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
        Placement(transformation(extent = {{16, 56}, {24, 64}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_5 annotation(
        Placement(transformation(extent = {{16, 48}, {24, 56}})));
      Blocks.Math.Ramp pumpSpeed(height = 100, startTime = 2, duration = 30) annotation(
        Placement(transformation(extent = {{-100, -70}, {-80, -50}})));
      Blocks.Math.Constant nominalSpeedLimit(k = 90) annotation(
        Placement(transformation(extent = {{-100, -100}, {-80, -80}})));
      Blocks.Math.GreaterEqual4 greater4_1 annotation(
        Placement(transformation(extent = {{0, -100}, {20, -80}})));
      Blocks.Math.Constant startupDelay(k = 30) annotation(
        Placement(transformation(extent = {{-100, -40}, {-80, -20}})));
      Requirements.CheckCountLowerEqual Req1(threshold = 3) annotation(
        Placement(transformation(extent = {{40, 20}, {60, 40}})));
      Blocks.Logical4.And4 and4_1 annotation(
        Placement(transformation(extent = {{80, -10}, {100, 10}})));
      Modelica.Blocks.Logical.And pumpStarted annotation(
        Placement(transformation(extent = {{-40, -20}, {-20, 0}})));
      TimeLocators.Continuous.While While annotation(
        Placement(transformation(extent = {{40, 80}, {60, 100}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
        Placement(transformation(extent = {{16, 86}, {24, 94}})));
    equation
      connect(delayToNominalSpeed.y, Req2.tl) annotation(
        Line(points = {{50, -32}, {50, -80}}, color = {0, 0, 255}));
      connect(plantStarted.y, not2.u) annotation(
        Line(points = {{-79, 60}, {-70, 60}, {-70, 52}, {-64.8, 52}}, color = {217, 67, 180}));
      connect(plantStarted.y, booleanToBoolean4_4.u) annotation(
        Line(points = {{-79, 60}, {15.6, 60}}, color = {217, 67, 180}));
      connect(booleanToBoolean4_4.y, plantInOperation.u1) annotation(
        Line(points = {{24.4, 60}, {39, 60}}, color = {162, 29, 33}));
      connect(not2.y, booleanToBoolean4_5.u) annotation(
        Line(points = {{-55.6, 52}, {15.6, 52}}, color = {255, 0, 255}));
      connect(pumpSpeed.y, greater4_1.u1) annotation(
        Line(points = {{-79, -60}, {-40, -60}, {-40, -90}, {-1, -90}}, color = {0, 0, 0}));
      connect(nominalSpeedLimit.y, greater4_1.u2) annotation(
        Line(points = {{-79, -90}, {-60, -90}, {-60, -98}, {-1, -98}}, color = {0, 0, 0}));
      connect(greater4_1.y, Req2.u) annotation(
        Line(points = {{21, -90}, {39, -90}}, color = {162, 29, 33}));
      connect(booleanToBoolean4_5.y, plantInOperation.u2) annotation(
        Line(points = {{24.4, 52}, {39, 52}}, color = {162, 29, 33}));
      connect(booleanToBoolean4_2.y, Req1.u) annotation(
        Line(points = {{14.4, -22}, {30, -22}, {30, 30}, {39, 30}}, color = {162, 29, 33}));
      connect(plantInOperation.y, Req1.tl) annotation(
        Line(points = {{50, 50}, {50, 40}}, color = {0, 0, 255}));
      connect(Req1.y, and4_1.u1) annotation(
        Line(points = {{61, 30}, {70, 30}, {70, 8}, {79, 8}}, color = {162, 29, 33}));
      connect(Req2.y, and4_1.u2) annotation(
        Line(points = {{61, -90}, {70, -90}, {70, -8}, {79, -8}}, color = {162, 29, 33}));
      connect(plantStarted.y, pulse.reset) annotation(
        Line(points = {{-79, 60}, {-70, 60}, {-70, -14}, {-90, -14}, {-90, -11}}, color = {217, 67, 180}));
      connect(pulse.y, pumpStarted.u2) annotation(
        Line(points = {{-79, 0}, {-60, 0}, {-60, -18}, {-42, -18}}, color = {217, 67, 180}));
      connect(pumpStarted.y, booleanToBoolean4_2.u) annotation(
        Line(points = {{-19, -10}, {-10, -10}, {-10, -22}, {5.6, -22}}, color = {255, 0, 255}));
      connect(pumpStarted.y, pumpSpeed.reset) annotation(
        Line(points = {{-19, -10}, {-10, -10}, {-10, -74}, {-90, -74}, {-90, -71}}, color = {255, 0, 255}));
      connect(plantStarted.y, pumpStarted.u1) annotation(
        Line(points = {{-79, 60}, {-70, 60}, {-70, 10}, {-48, 10}, {-48, -10}, {-42, -10}}, color = {217, 67, 180}));
      connect(While.y, plantInOperation.tl) annotation(
        Line(points = {{50, 80}, {50, 70}}, color = {0, 0, 255}));
      connect(plantStarted.y, booleanToBoolean4_1.u) annotation(
        Line(points = {{-79, 60}, {-70, 60}, {-70, 90}, {15.6, 90}}, color = {217, 67, 180}));
      connect(booleanToBoolean4_1.y, While.u) annotation(
        Line(points = {{24.4, 90}, {39, 90}}, color = {162, 29, 33}));
      connect(While.y, delayToNominalSpeed.tl) annotation(
        Line(points = {{50, 80}, {50, 74}, {76, 74}, {76, 12}, {50, 12}, {50, -12}}, color = {0, 0, 255}));
      connect(startupDelay.y, delayToNominalSpeed.duration) annotation(
        Line(points = {{-79, -30}, {39, -30}}, color = {0, 0, 0}));
      connect(booleanToBoolean4_2.y, delayToNominalSpeed.u) annotation(
        Line(points = {{14.4, -22}, {39, -22}}, color = {162, 29, 33}));
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        experiment(StopTime = 500));
    end Pump;

    model Pump1 "While system is in operation, pump must not be started more than twice"
      Blocks.Logical.BooleanPulse pumpIsStarted(width = 40, period = 60) annotation(
        Placement(transformation(extent = {{-60, -10}, {-40, 10}})));
      Blocks.Logical.BooleanPulse systemInOperation(width = 200, startTime = 10, period = 230) annotation(
        Placement(transformation(extent = {{-60, 20}, {-40, 40}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
        Placement(transformation(extent = {{-4, 26}, {4, 34}})));
      Requirements.CheckCountLowerEqual checkCountLowerEqual(threshold = 2) annotation(
        Placement(transformation(extent = {{20, -10}, {40, 10}})));
      TimeLocators.Continuous.During during annotation(
        Placement(transformation(extent = {{20, 20}, {40, 40}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
        Placement(transformation(extent = {{-4, -4}, {4, 4}})));
    equation
      connect(systemInOperation.y, booleanToBoolean4_4.u) annotation(
        Line(points = {{-39, 30}, {-4.4, 30}}, color = {217, 67, 180}));
      connect(systemInOperation.y, pumpIsStarted.reset) annotation(
        Line(points = {{-39, 30}, {-28, 30}, {-28, -20}, {-50, -20}, {-50, -11}}, color = {217, 67, 180}));
      connect(during.y, checkCountLowerEqual.tl) annotation(
        Line(points = {{30, 20}, {30, 10}}, color = {0, 0, 255}));
      connect(booleanToBoolean4_4.y, during.u) annotation(
        Line(points = {{4.4, 30}, {19, 30}}, color = {162, 29, 33}));
      connect(pumpIsStarted.y, booleanToBoolean4_1.u) annotation(
        Line(points = {{-39, 0}, {-4.4, 0}}, color = {217, 67, 180}));
      connect(booleanToBoolean4_1.y, checkCountLowerEqual.u) annotation(
        Line(points = {{4.4, 0}, {19, 0}}, color = {162, 29, 33}));
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
        Diagram(coordinateSystem(preserveAspectRatio = false)),
        experiment(StopTime = 500));
    end Pump1;

    model Probability1
      parameter Boolean reset = true;
      Blocks.Logical.RandomFailure randomFailure annotation(
        Placement(transformation(extent = {{-60, -30}, {-40, -10}})));
      inner Blocks.Logical.GlobalSeed globalSeed annotation(
        Placement(transformation(extent = {{-60, 0}, {-40, 20}})));
      Blocks.Math.Constant const1(k = 0.3) annotation(
        Placement(transformation(extent = {{-100, -20}, {-80, 0}})));
      Blocks.Math.Constant const2(k = 3) annotation(
        Placement(transformation(extent = {{-100, -50}, {-80, -30}})));
      Blocks.Logical.Heaviside heaviside annotation(
        Placement(transformation(extent = {{-10, -30}, {10, -10}})));
      Blocks.Logical4.Probability unavailability(reset = reset, dirName = "C:/Users/I51238/Documents/Dymola", fileName = "probatest1.csv") annotation(
        Placement(transformation(extent = {{20, 50}, {40, 70}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
        Placement(transformation(extent = {{-24, 56}, {-16, 64}})));
      Blocks.Logical4.Probability unreliability(reset = reset, dirName = "C:/Users/I51238/Documents/Dymola", fileName = "probatest2.csv") annotation(
        Placement(transformation(extent = {{58, -30}, {78, -10}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
        Placement(transformation(extent = {{36, -24}, {44, -16}})));
      Blocks.Events.EventPeriodic eventPeriodic(period = 0.1) annotation(
        Placement(transformation(extent = {{-60, -80}, {-40, -60}})));
    equation
      connect(const1.y, randomFailure.failureRate) annotation(
        Line(points = {{-79, -10}, {-70, -10}, {-70, -20}, {-61, -20}}, color = {0, 0, 0}));
      connect(const2.y, randomFailure.repairRate) annotation(
        Line(points = {{-79, -40}, {-70, -40}, {-70, -28}, {-61, -28}}, color = {0, 0, 0}));
      connect(randomFailure.y, heaviside.u) annotation(
        Line(points = {{-39, -20}, {-11, -20}}, color = {217, 67, 180}));
      connect(randomFailure.y, booleanToBoolean4_1.u) annotation(
        Line(points = {{-39, -20}, {-30, -20}, {-30, 60}, {-24.4, 60}}, color = {217, 67, 180}));
      connect(booleanToBoolean4_3.y, unreliability.u) annotation(
        Line(points = {{44.4, -20}, {57, -20}}, color = {162, 29, 33}));
      connect(heaviside.y, booleanToBoolean4_3.u) annotation(
        Line(points = {{11, -20}, {35.6, -20}}, color = {217, 67, 180}));
      connect(booleanToBoolean4_1.y, unavailability.u) annotation(
        Line(points = {{-15.6, 60}, {19, 60}}, color = {162, 29, 33}));
      connect(eventPeriodic.y, unreliability.event) annotation(
        Line(points = {{-39, -70}, {40, -70}, {40, -28}, {57, -28}}, color = {217, 67, 180}));
      connect(eventPeriodic.y, unavailability.event) annotation(
        Line(points = {{-39, -70}, {-20, -70}, {-20, 52}, {19, 52}}, color = {217, 67, 180}));
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
        Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Text(extent = {{8, 44}, {50, 36}}, lineColor = {0, 0, 0}, pattern = LinePattern.Dash, fillColor = {210, 210, 210}, fillPattern = FillPattern.Solid, textString = "Unavailability"), Text(extent = {{48, -36}, {90, -44}}, lineColor = {0, 0, 0}, pattern = LinePattern.Dash, fillColor = {210, 210, 210}, fillPattern = FillPattern.Solid, textString = "Unreliability")}),
        experiment(StopTime = 22));
    end Probability1;

    model Probability2
      parameter Boolean reset = true;
      Blocks.Logical.RandomFailure randomFailure annotation(
        Placement(transformation(extent = {{-60, -30}, {-40, -10}})));
      inner Blocks.Logical.GlobalSeed globalSeed annotation(
        Placement(transformation(extent = {{-60, 0}, {-40, 20}})));
      Blocks.Math.Constant const1(k = 0.3) annotation(
        Placement(transformation(extent = {{-100, -20}, {-80, 0}})));
      Blocks.Math.Constant const2(k = 3) annotation(
        Placement(transformation(extent = {{-100, -50}, {-80, -30}})));
      Blocks.Logical.Heaviside heaviside annotation(
        Placement(transformation(extent = {{-10, -30}, {10, -10}})));
      Blocks.Logical4.Probability unavailability(reset = reset, fileName = "probatest1.csv", dirName = "C:/Users/I51238/Documents/Dymola") annotation(
        Placement(transformation(extent = {{20, 50}, {40, 70}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
        Placement(transformation(extent = {{-24, 56}, {-16, 64}})));
      TimeLocators.Continuous.During during annotation(
        Placement(transformation(extent = {{-10, 80}, {10, 100}})));
      Blocks.Logical.BooleanPulse booleanPulse(width = 10, period = 100, startTime = 1.5) annotation(
        Placement(transformation(extent = {{-80, 80}, {-60, 100}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
        Placement(transformation(extent = {{-24, 86}, {-16, 94}})));
      Blocks.Logical4.Probability unreliability(reset = reset, fileName = "probatest2.csv", dirName = "C:/Users/I51238/Documents/Dymola") annotation(
        Placement(transformation(extent = {{58, -30}, {78, -10}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_3 annotation(
        Placement(transformation(extent = {{36, -24}, {44, -16}})));
      inner TimeLocators.Continuous.Master master annotation(
        Placement(transformation(extent = {{-60, 40}, {-40, 60}})));
      Blocks.Events.EventPeriodic eventPeriodic(period = 0.1) annotation(
        Placement(transformation(extent = {{-60, -80}, {-40, -60}})));
    equation
      connect(const1.y, randomFailure.failureRate) annotation(
        Line(points = {{-79, -10}, {-70, -10}, {-70, -20}, {-61, -20}}, color = {0, 0, 0}));
      connect(const2.y, randomFailure.repairRate) annotation(
        Line(points = {{-79, -40}, {-70, -40}, {-70, -28}, {-61, -28}}, color = {0, 0, 0}));
      connect(randomFailure.y, heaviside.u) annotation(
        Line(points = {{-39, -20}, {-11, -20}}, color = {217, 67, 180}));
      connect(randomFailure.y, booleanToBoolean4_1.u) annotation(
        Line(points = {{-39, -20}, {-30, -20}, {-30, 60}, {-24.4, 60}}, color = {217, 67, 180}));
      connect(booleanPulse.y, booleanToBoolean4_2.u) annotation(
        Line(points = {{-59, 90}, {-24.4, 90}}, color = {217, 67, 180}));
      connect(booleanToBoolean4_2.y, during.u) annotation(
        Line(points = {{-15.6, 90}, {-11, 90}}, color = {162, 29, 33}));
      connect(booleanToBoolean4_3.y, unreliability.u) annotation(
        Line(points = {{44.4, -20}, {57, -20}}, color = {162, 29, 33}));
      connect(heaviside.y, booleanToBoolean4_3.u) annotation(
        Line(points = {{11, -20}, {35.6, -20}}, color = {217, 67, 180}));
      connect(eventPeriodic.y, unreliability.event) annotation(
        Line(points = {{-39, -70}, {40, -70}, {40, -28}, {57, -28}}, color = {217, 67, 180}));
      connect(eventPeriodic.y, unavailability.event) annotation(
        Line(points = {{-39, -70}, {-20, -70}, {-20, 52}, {19, 52}}, color = {217, 67, 180}));
      connect(booleanToBoolean4_1.y, unavailability.u) annotation(
        Line(points = {{-15.6, 60}, {19, 60}}, color = {162, 29, 33}));
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
        Diagram(coordinateSystem(preserveAspectRatio = false), graphics = {Text(extent = {{8, 44}, {50, 36}}, lineColor = {0, 0, 0}, pattern = LinePattern.Dash, fillColor = {210, 210, 210}, fillPattern = FillPattern.Solid, textString = "Unavailability"), Text(extent = {{48, -36}, {90, -44}}, lineColor = {0, 0, 0}, pattern = LinePattern.Dash, fillColor = {210, 210, 210}, fillPattern = FillPattern.Solid, textString = "Unreliability")}),
        experiment(StopTime = 22));
    end Probability2;

    model Probability3
      parameter Boolean reset = true;
      Blocks.Logical.RandomFailure randomFailure annotation(
        Placement(transformation(extent = {{-80, 10}, {-60, 30}})));
      inner Blocks.Logical.GlobalSeed globalSeed annotation(
        Placement(transformation(extent = {{-100, 80}, {-80, 100}})));
      Blocks.Math.Constant const1(k = 0.3) annotation(
        Placement(transformation(extent = {{-120, 20}, {-100, 40}})));
      Blocks.Math.Constant const2(k = 3) annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
      Blocks.Logical4.Probability probability(reset = reset, fileName = "probatest1.csv", dirName = "C:/Users/I51238/Documents/Dymola") annotation(
        Placement(transformation(extent = {{160, 20}, {180, 40}})));
      ETL.TimeLocators.Periods timePeriod(rightBoundaryIncluded = false, durationSpecified = true) annotation(
        Placement(transformation(extent = {{40, 80}, {60, 100}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
        Placement(transformation(extent = {{16, 26}, {24, 34}})));
      Requirements.CheckCountLowerEqual checkCount(threshold = 4) annotation(
        Placement(transformation(extent = {{40, 20}, {60, 40}})));
      Blocks.Math.Constant const(k = 4) annotation(
        Placement(transformation(extent = {{-10, 72}, {10, 92}})));
      inner TimeLocators.Continuous.Master master annotation(
        Placement(transformation(extent = {{140, 138}, {160, 158}})));
      Blocks.Math.Greater4 greater4 annotation(
        Placement(transformation(extent = {{100, -60}, {120, -40}})));
      Blocks.Math.Constant const3(k = 0.99) annotation(
        Placement(transformation(extent = {{28, -68}, {48, -48}})));
      TimeLocators.Continuous.During during(rightBoundaryIncluded = false) annotation(
        Placement(transformation(extent = {{100, 140}, {120, 160}})));
      Blocks.Logical.BooleanPulse inOperation(width = 40, period = 50, startTime = 2) annotation(
        Placement(transformation(extent = {{-100, 140}, {-80, 160}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
        Placement(transformation(extent = {{-24, 146}, {-16, 154}})));
      Modelica.Blocks.Logical.Or or1 annotation(
        Placement(transformation(extent = {{-6, 24}, {6, 36}})));
      Requirements.Ensure ensure annotation(
        Placement(transformation(extent = {{100, 20}, {120, 40}})));
      ETL.TimeLocators.While While annotation(
        Placement(transformation(extent = {{40, 120}, {60, 140}})));
      Requirements.CheckAtEnd checkAtEnd annotation(
        Placement(transformation(extent = {{140, -60}, {160, -40}})));
      Modelica.Blocks.Logical.Edge edge1 annotation(
        Placement(transformation(extent = {{4, -4}, {-4, 4}}, rotation = 180, origin = {-30, 40})));
      Modelica.Blocks.Logical.Not not1 annotation(
        Placement(transformation(extent = {{-34, 106}, {-26, 114}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
        Placement(transformation(extent = {{116, -14}, {124, -6}})));
      TimeLocators.Continuous.During during1 annotation(
        Placement(transformation(extent = {{140, -20}, {160, 0}})));
    equation
      connect(const1.y, randomFailure.failureRate) annotation(
        Line(points = {{-99, 30}, {-90, 30}, {-90, 20}, {-81, 20}}, color = {0, 0, 0}));
      connect(const2.y, randomFailure.repairRate) annotation(
        Line(points = {{-99, 0}, {-90, 0}, {-90, 12}, {-81, 12}}, color = {0, 0, 0}));
      connect(booleanToBoolean4_2.y, checkCount.u) annotation(
        Line(points = {{24.4, 30}, {39, 30}}, color = {162, 29, 33}));
      connect(timePeriod.y, checkCount.tl) annotation(
        Line(points = {{50, 80}, {50, 40}}, color = {0, 0, 255}));
      connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
        Line(points = {{24.4, 30}, {30, 30}, {30, 90}, {39, 90}}, color = {162, 29, 33}));
      connect(const.y, timePeriod.continuousDuration) annotation(
        Line(points = {{11, 82}, {39, 82}}, color = {0, 0, 0}));
      connect(probability.y, greater4.u1) annotation(
        Line(points = {{181, 30}, {190, 30}, {190, 10}, {60, 10}, {60, -50}, {99, -50}}, color = {0, 0, 0}));
      connect(const3.y, greater4.u2) annotation(
        Line(points = {{49, -58}, {99, -58}}, color = {0, 0, 0}));
      connect(inOperation.y, booleanToBoolean4_1.u) annotation(
        Line(points = {{-79, 150}, {-24.4, 150}}, color = {217, 67, 180}));
      connect(booleanToBoolean4_1.y, during.u) annotation(
        Line(points = {{-15.6, 150}, {99, 150}}, color = {162, 29, 33}));
      connect(or1.y, booleanToBoolean4_2.u) annotation(
        Line(points = {{6.6, 30}, {15.6, 30}}, color = {255, 0, 255}));
      connect(checkCount.y, ensure.u) annotation(
        Line(points = {{61, 30}, {99, 30}}, color = {162, 29, 33}));
      connect(ensure.y, probability.u) annotation(
        Line(points = {{121, 30}, {159, 30}}, color = {162, 29, 33}));
      connect(during.y, ensure.tl) annotation(
        Line(points = {{110, 140}, {110, 40}}, color = {0, 0, 255}));
      connect(randomFailure.y, or1.u2) annotation(
        Line(points = {{-59, 20}, {-20, 20}, {-20, 25.2}, {-7.2, 25.2}}, color = {217, 67, 180}));
      connect(booleanToBoolean4_1.y, While.u) annotation(
        Line(points = {{-15.6, 150}, {0, 150}, {0, 130}, {39, 130}}, color = {162, 29, 33}));
      connect(While.y, timePeriod.tl) annotation(
        Line(points = {{50, 120}, {50, 100}}, color = {0, 0, 255}));
      connect(greater4.y, checkAtEnd.u) annotation(
        Line(points = {{121, -50}, {139, -50}}, color = {162, 29, 33}));
      connect(edge1.y, or1.u1) annotation(
        Line(points = {{-25.6, 40}, {-20, 40}, {-20, 30}, {-7.2, 30}}, color = {255, 0, 255}));
      connect(inOperation.y, edge1.u) annotation(
        Line(points = {{-79, 150}, {-50, 150}, {-50, 40}, {-34.8, 40}}, color = {217, 67, 180}));
      connect(inOperation.y, not1.u) annotation(
        Line(points = {{-79, 150}, {-50, 150}, {-50, 110}, {-34.8, 110}}, color = {217, 67, 180}));
      connect(inOperation.y, booleanToBoolean4_4.u) annotation(
        Line(points = {{-79, 150}, {-50, 150}, {-50, -10}, {115.6, -10}}, color = {217, 67, 180}));
      connect(not1.y, probability.event) annotation(
        Line(points = {{-25.6, 110}, {140, 110}, {140, 22}, {159, 22}}, color = {255, 0, 255}));
      connect(booleanToBoolean4_4.y, during1.u) annotation(
        Line(points = {{124.4, -10}, {139, -10}}, color = {162, 29, 33}));
      connect(during1.y, checkAtEnd.tl) annotation(
        Line(points = {{150, -20}, {150, -40}}, color = {0, 0, 255}));
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, initialScale = 0.1), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
        Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -100}, {200, 160}}), graphics = {Text(extent = {{-86, -14}, {-44, -22}}, lineColor = {0, 0, 0}, pattern = LinePattern.Dash, fillColor = {210, 210, 210}, fillPattern = FillPattern.Solid, textString = "Unavailability"), Text(extent = {{-22, 70}, {22, 62}}, lineColor = {28, 108, 200}, textString = "1 month"), Text(extent = {{-112, 136}, {-68, 128}}, lineColor = {28, 108, 200}, textString = "10 months"), Text(extent = {{-34, -62}, {134, -112}}, lineColor = {28, 108, 200}, textString = "While the system is in operation, 
there should not be more than 4 pump failures in a sliding time period of one month
 with a probability greater than 99 percent.")}),
        experiment(StopTime = 50));
    end Probability3;

    model Probability4
      parameter Boolean reset = true;
      Blocks.Logical.RandomFailure randomFailure annotation(
        Placement(transformation(extent = {{-80, 10}, {-60, 30}})));
      inner Blocks.Logical.GlobalSeed globalSeed annotation(
        Placement(transformation(extent = {{-100, 80}, {-80, 100}})));
      Blocks.Math.Constant const1(k = 0.3) annotation(
        Placement(transformation(extent = {{-120, 20}, {-100, 40}})));
      Blocks.Math.Constant const2(k = 5.7) annotation(
        Placement(transformation(extent = {{-120, -10}, {-100, 10}})));
      Blocks.Logical4.Probability probability(reset = reset, fileName = "probatest1.csv", dirName = "C:/Users/I51238/Documents/Dymola") annotation(
        Placement(transformation(extent = {{160, 20}, {180, 40}})));
      ETL.TimeLocators.Periods timePeriod(rightBoundaryIncluded = false, durationSpecified = true) annotation(
        Placement(transformation(extent = {{40, 80}, {60, 100}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_2 annotation(
        Placement(transformation(extent = {{16, 26}, {24, 34}})));
      Requirements.CheckDurationLowerEqual checkDuration(threshold = 1) annotation(
        Placement(transformation(extent = {{40, 20}, {60, 40}})));
      Blocks.Math.Constant const(k = 4) annotation(
        Placement(transformation(extent = {{-10, 72}, {10, 92}})));
      inner TimeLocators.Continuous.Master master annotation(
        Placement(transformation(extent = {{140, 138}, {160, 158}})));
      Blocks.Math.Greater4 greater4 annotation(
        Placement(transformation(extent = {{100, -60}, {120, -40}})));
      Blocks.Math.Constant const3(k = 0.7) annotation(
        Placement(transformation(extent = {{28, -68}, {48, -48}})));
      TimeLocators.Continuous.During during(rightBoundaryIncluded = false) annotation(
        Placement(transformation(extent = {{100, 140}, {120, 160}})));
      Blocks.Logical.BooleanPulse inOperation(width = 40, period = 50, startTime = 2) annotation(
        Placement(transformation(extent = {{-100, 140}, {-80, 160}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1 annotation(
        Placement(transformation(extent = {{-24, 146}, {-16, 154}})));
      Modelica.Blocks.Logical.Or or1 annotation(
        Placement(transformation(extent = {{-6, 24}, {6, 36}})));
      Requirements.Ensure ensure annotation(
        Placement(transformation(extent = {{100, 20}, {120, 40}})));
      ETL.TimeLocators.While While annotation(
        Placement(transformation(extent = {{40, 120}, {60, 140}})));
      Requirements.CheckAtEnd checkAtEnd annotation(
        Placement(transformation(extent = {{140, -60}, {160, -40}})));
      Modelica.Blocks.Logical.Edge edge1 annotation(
        Placement(transformation(extent = {{4, -4}, {-4, 4}}, rotation = 180, origin = {-30, 40})));
      Modelica.Blocks.Logical.Not not1 annotation(
        Placement(transformation(extent = {{-34, 106}, {-26, 114}})));
      Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_4 annotation(
        Placement(transformation(extent = {{116, -14}, {124, -6}})));
      TimeLocators.Continuous.During during1 annotation(
        Placement(transformation(extent = {{140, -20}, {160, 0}})));
    equation
      connect(const1.y, randomFailure.failureRate) annotation(
        Line(points = {{-99, 30}, {-90, 30}, {-90, 20}, {-81, 20}}, color = {0, 0, 0}));
      connect(const2.y, randomFailure.repairRate) annotation(
        Line(points = {{-99, 0}, {-90, 0}, {-90, 12}, {-81, 12}}, color = {0, 0, 0}));
      connect(booleanToBoolean4_2.y, checkDuration.u) annotation(
        Line(points = {{24.4, 30}, {39, 30}}, color = {162, 29, 33}));
      connect(timePeriod.y, checkDuration.tl) annotation(
        Line(points = {{50, 80}, {50, 40}}, color = {0, 0, 255}));
      connect(booleanToBoolean4_2.y, timePeriod.u1) annotation(
        Line(points = {{24.4, 30}, {30, 30}, {30, 90}, {39, 90}}, color = {162, 29, 33}));
      connect(const.y, timePeriod.continuousDuration) annotation(
        Line(points = {{11, 82}, {39, 82}}, color = {0, 0, 0}));
      connect(probability.y, greater4.u1) annotation(
        Line(points = {{181, 30}, {190, 30}, {190, 10}, {60, 10}, {60, -50}, {99, -50}}, color = {0, 0, 0}));
      connect(const3.y, greater4.u2) annotation(
        Line(points = {{49, -58}, {99, -58}}, color = {0, 0, 0}));
      connect(inOperation.y, booleanToBoolean4_1.u) annotation(
        Line(points = {{-79, 150}, {-24.4, 150}}, color = {217, 67, 180}));
      connect(booleanToBoolean4_1.y, during.u) annotation(
        Line(points = {{-15.6, 150}, {99, 150}}, color = {162, 29, 33}));
      connect(or1.y, booleanToBoolean4_2.u) annotation(
        Line(points = {{6.6, 30}, {15.6, 30}}, color = {255, 0, 255}));
      connect(checkDuration.y, ensure.u) annotation(
        Line(points = {{61, 30}, {99, 30}}, color = {162, 29, 33}));
      connect(ensure.y, probability.u) annotation(
        Line(points = {{121, 30}, {159, 30}}, color = {162, 29, 33}));
      connect(during.y, ensure.tl) annotation(
        Line(points = {{110, 140}, {110, 40}}, color = {0, 0, 255}));
      connect(randomFailure.y, or1.u2) annotation(
        Line(points = {{-59, 20}, {-20, 20}, {-20, 25.2}, {-7.2, 25.2}}, color = {217, 67, 180}));
      connect(booleanToBoolean4_1.y, While.u) annotation(
        Line(points = {{-15.6, 150}, {0, 150}, {0, 130}, {39, 130}}, color = {162, 29, 33}));
      connect(While.y, timePeriod.tl) annotation(
        Line(points = {{50, 120}, {50, 100}}, color = {0, 0, 255}));
      connect(greater4.y, checkAtEnd.u) annotation(
        Line(points = {{121, -50}, {139, -50}}, color = {162, 29, 33}));
      connect(edge1.y, or1.u1) annotation(
        Line(points = {{-25.6, 40}, {-20, 40}, {-20, 30}, {-7.2, 30}}, color = {255, 0, 255}));
      connect(inOperation.y, edge1.u) annotation(
        Line(points = {{-79, 150}, {-50, 150}, {-50, 40}, {-34.8, 40}}, color = {217, 67, 180}));
      connect(inOperation.y, not1.u) annotation(
        Line(points = {{-79, 150}, {-50, 150}, {-50, 110}, {-34.8, 110}}, color = {217, 67, 180}));
      connect(inOperation.y, booleanToBoolean4_4.u) annotation(
        Line(points = {{-79, 150}, {-50, 150}, {-50, -10}, {115.6, -10}}, color = {217, 67, 180}));
      connect(not1.y, probability.event) annotation(
        Line(points = {{-25.6, 110}, {140, 110}, {140, 22}, {159, 22}}, color = {255, 0, 255}));
      connect(booleanToBoolean4_4.y, during1.u) annotation(
        Line(points = {{124.4, -10}, {139, -10}}, color = {162, 29, 33}));
      connect(during1.y, checkAtEnd.tl) annotation(
        Line(points = {{150, -20}, {150, -40}}, color = {0, 0, 255}));
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, initialScale = 0.1), graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
        Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-120, -100}, {200, 160}}), graphics = {Text(extent = {{-86, -14}, {-44, -22}}, lineColor = {0, 0, 0}, pattern = LinePattern.Dash, fillColor = {210, 210, 210}, fillPattern = FillPattern.Solid, textString = "Unavailability"), Text(extent = {{-34, -62}, {134, -112}}, lineColor = {28, 108, 200}, textString = "While the system is in operation, 
unvailability should be less of 1 hour in a sliding time period of one month
 with a probability greater than 99 percent."), Text(extent = {{-22, 70}, {22, 62}}, lineColor = {28, 108, 200}, textString = "1 month"), Text(extent = {{-112, 136}, {-68, 128}}, lineColor = {28, 108, 200}, textString = "10 months")}),
        experiment(StopTime = 50));
    end Probability4;
    annotation(
      Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Rectangle(lineColor = {128, 128, 128}, extent = {{-100.0, -100.0}, {100.0, 100.0}}, radius = 25.0), Polygon(origin = {8.0, 14.0}, lineColor = {78, 138, 73}, fillColor = {78, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-58.0, 46.0}, {42.0, -14.0}, {-58.0, -74.0}, {-58.0, 46.0}})}));
  end Tests;

  package CompilerCompliancy
    "Internal types and converters for compliancy of code generated by the CRMLToModelica compiler (a user should usually not directly utilize them!)"

    record CRMLClock
    //constant Integer buffer_size=50;  // number of events that can be logged
      CRML.ETL.Types.Boolean4 b( start= CRML.ETL.Types.Boolean4.false4);

      Real ticks[50](each start = -1, each fixed = true);
      discrete Integer counter(start=1, fixed=true);

      CRML.ETL.Types.Boolean4 out(start = CRML.ETL.Types.Boolean4.false4);

    end CRMLClock;

    record CRMLPeriod
      Boolean isLeftBoundaryIncluded "If true, the left boundaries of the time periods are included";
      Boolean isRightBoundaryIncluded "If true, the right boundaries of the time periods are included";
    public
      CRMLEvent start_event;
      CRMLEvent close_event;
      Boolean is_open;
    end CRMLPeriod;

    record CRMLEvent
      CRML.ETL.Types.Boolean4 b;
      Real t;
    end CRMLEvent;

    block CRMLClockClock "Converts Clock into a CRMLClock"
      ETL.Connectors.CRMLClockOutput y
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      ETL.Connectors.ClockInput c annotation (Placement(transformation(extent={{-120,
                -10},{-100,10}}), iconTransformation(extent={{-120,-10},{-100,10}})));

      CRML.Blocks.Events.ClockToBoolean clockToBoolean
        annotation (Placement(transformation(extent={{-10,-10},{10,10}})));

    protected
      Boolean e;

    public
      Modelica.Clocked.BooleanSignals.Sampler.Hold hold1
        annotation (Placement(transformation(extent={{44,-6},{56,6}})));
    algorithm
      e := (y.b == CRML.ETL.Types.Boolean4.true4 and change(y.b));

      when (e) then
        y.ticks[y.counter] := time;
        y.counter := pre(y.counter)+1;
      end when;

    equation
      y.b = CRML.ETL.Types.cvBooleanToBoolean4(hold1.y);
      y.out = CRML.ETL.Types.cvBooleanToBoolean4(e);
      connect(clockToBoolean.u, c) annotation (Line(
          points={{-12,0},{-110,0}},
          color={175,175,175},
          pattern=LinePattern.Dot,
          thickness=0.5));
      connect(clockToBoolean.y, hold1.u)
        annotation (Line(points={{12,0},{42.8,0}}, color={217,67,180}));
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, 100}, {100, -100}}),                                                                                                                                                                                                        Text(origin = {2, 52}, extent = {{-58, 16}, {58, -16}},
              textString="Clock -> CRMLClock",
              textColor={0,0,0})}),
        Diagram(coordinateSystem(preserveAspectRatio = false)));
    end CRMLClockClock;

    block CRMLPeriodTimePeriod
      "Extracts the CRML time period of a single time locator"
      ETL.Connectors.CRMLPeriodOutput y annotation(
        Placement(transformation(extent = {{100, -10}, {120, 10}})));
      ETL.Connectors.TimeLocatorInput tl annotation(
        Placement(transformation(extent = {{-10, 90}, {10, 110}}), iconTransformation(extent = {{-10, 90}, {10, 110}})));
      ETL.TimeLocators.Attributes.PeriodStart periodStart annotation (Placement(
            transformation(origin={-70,50}, extent={{-10,-10},{10,10}})));
      ETL.TimeLocators.Attributes.PeriodEnd periodEnd annotation (Placement(
            transformation(origin={-30,10}, extent={{-10,-10},{10,10}})));
      ETL.TimeLocators.Attributes.PeriodTimePeriod periodTimePeriod
        annotation (Placement(transformation(extent={{0,-60},{20,-40}})));
    initial equation
      y.start_event.t = -1;
      y.close_event.t = -1;
    equation
      y.isLeftBoundaryIncluded = tl.isLeftBoundaryIncluded;
      y.isRightBoundaryIncluded = tl.isRightBoundaryIncluded;

      when (y.start_event.b == CRML.ETL.Types.Boolean4.true4) then
        y.start_event.t = time;
      end when;

      when (y.close_event.b == CRML.ETL.Types.Boolean4.true4) then
        y.close_event.t = time;
      end when;

      y.start_event.b = CRML.ETL.Types.cvBooleanToBoolean4(periodStart.y);
      y.close_event.b = CRML.ETL.Types.cvBooleanToBoolean4(periodEnd.y);
      y.is_open = periodTimePeriod.y;
      connect(
      periodStart.tl, tl) annotation (
        Line(points={{-70,60},{-70,86},{0,86},{0,100}},          color = {0, 0, 255}));
      connect(
      periodEnd.tl, tl) annotation (
        Line(points={{-30,20},{-30,80},{0,80},{0,100}},                    color = {0, 0, 255}));
      connect(periodTimePeriod.tl, tl) annotation (Line(points={{10,-40},{12,-40},{12,
              82},{0,82},{0,100}}, color={0,0,255}));
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false), graphics = {Rectangle(lineColor = {28, 108, 200}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, 100}, {100, -100}}), Line(points = {{-86, -24}, {-50, -24}, {-50, 20}, {60, 20}, {60, -26}, {88, -26}}), Rectangle(fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid, extent = {{-66, -46}, {0, -62}}), Rectangle(fillColor = {244, 125, 35}, fillPattern = FillPattern.Solid, extent = {{0, -46}, {66, -62}}), Text(origin = {2, 52}, extent = {{-58, 16}, {58, -16}}, textString = "tl -> Period")}),
        Diagram(coordinateSystem(preserveAspectRatio = false)));
    end CRMLPeriodTimePeriod;
    annotation (Icon(graphics={
        Rectangle(
          lineColor={215,215,215},
          fillColor={255,255,255},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{-100,-100},{100,100}},
          radius=25),
        Rectangle(
          lineColor={215,215,215},
          extent={{-100,-100},{100,100}},
          radius=25),
        Ellipse(
          extent={{-80,80},{80,-80}},
          lineColor={215,215,215},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{-55,55},{55,-55}},
          lineColor={255,255,255},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-60,14},{60,-14}},
          lineColor={215,215,215},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          rotation=45)}), Diagram(graphics={
        Rectangle(
          lineColor={215,215,215},
          fillColor={255,255,255},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{-100,-100},{100,100}},
          radius=25),
        Rectangle(
          lineColor={215,215,215},
          extent={{-100,-100},{100,100}},
          radius=25),
        Ellipse(
          extent={{-80,80},{80,-80}},
          lineColor={215,215,215},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{-55,55},{55,-55}},
          lineColor={255,255,255},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-60,14},{60,-14}},
          lineColor={215,215,215},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          rotation=45)}));
  end CompilerCompliancy;
  annotation(
    Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25.0), Text(extent = {{-42, 38}, {44, -30}}, lineColor = {0, 0, 0}, fontName = "Symbol", textString = ""), Rectangle(lineColor = {128, 128, 128}, fillPattern = FillPattern.None, extent = {{-100, -100}, {100, 100}}, radius = 25.0)}),
    uses(Modelica(version = "4.0.0"), Complex(version = "4.0.0")));
end CRML;
