within CRML_test.ETL.BecomesFalse;
model BecomesFalse_externals
  CRML.Blocks.Logical.BooleanTable booleanTable(
    y0=false,
    option_width=false,
    instant={2.5,5,7.5,9})
    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
  CRML.ETL.Connectors.Boolean4Output b1
    annotation (Placement(transformation(extent={{100,-10},{120,10}})));
  CRML.Blocks.Logical4.BooleanToBoolean4 booleanToBoolean4_1
    annotation (Placement(transformation(extent={{-4,-4},{4,4}})));
  CRML.Blocks.Events.ShowEvent showEvent_eventPeriodic_b1
    annotation (Placement(transformation(extent={{-20,-44},{-12,-36}})));
equation
  connect(booleanTable.y, booleanToBoolean4_1.u)
    annotation (Line(points={{-39,0},{-4.4,0}}, color={217,67,180}));
  connect(booleanToBoolean4_1.y, b1)
    annotation (Line(points={{4.4,0},{110,0}}, color={162,29,33}));
  connect(booleanTable.y, showEvent_eventPeriodic_b1.u) annotation (Line(points
        ={{-39,0},{-28,0},{-28,-40},{-20.4,-40}}, color={217,67,180}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)));
end BecomesFalse_externals;
