within CRML_test.ETL;
package BecomesTrueInside_no_ext
end BecomesTrueInside_no_ext;
