within CRML_test.FORML.FromUntil;
model FromUntil_verif
  FromUntil_externals externals
    annotation (Placement(transformation(extent={{-200,0},{-140,60}})));
  FromUntil fromUntil
    annotation (Placement(transformation(extent={{0,0},{20,20}})));
equation
  // Bindings
  externals.ck1 =fromUntil.ck1;
  externals.ck2 =fromUntil.ck2;
  annotation (Icon(graphics={
        Ellipse(lineColor = {75,138,73},
                fillColor={255,255,255},
                fillPattern = FillPattern.Solid,
                extent={{-100,-100},{100,100}}),
        Polygon(lineColor = {0,0,255},
                fillColor = {75,138,73},
                pattern = LinePattern.None,
                fillPattern = FillPattern.Solid,
                points={{-36,60},{64,0},{-36,-60},{-36,60}})}));
end FromUntil_verif;
