within CRML_test.Spec_doc;
package BooleanAccumulation
end BooleanAccumulation;
