within CRML_test.Spec_doc;
package ClockCurrentTick
end ClockCurrentTick;
