within CRML_test.Spec_doc;
package ClockCurrentTick_no_ext
end ClockCurrentTick_no_ext;
