within CRML_test.Spec_doc;
package OperatorExample2
end OperatorExample2;
