within CRML_test.Utilities;
connector Boolean4Connector =
                           CRML.ETL.Types.Boolean4
  "'Boolean4' as acausal connector"                                      annotation (
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
          100}}), graphics={Rectangle(
        extent={{-100,100},{100,-100}},
        lineColor={0,0,0},
        fillColor={162,29,33},
        fillPattern=FillPattern.Forward)}), Diagram(graphics={
                            Rectangle(
        extent={{-100,100},{100,-100}},
        lineColor={0,0,0},
        fillColor={162,29,33},
        fillPattern=FillPattern.Forward)}));
