within CRML_test.Utilities;
connector ClockConnector = Clock
  "'Clock' as acausal connector"                                      annotation (
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
          100}}), graphics={Rectangle(
        extent={{-100,100},{100,-100}},
        lineColor={0,0,0},
        fillColor={0,140,72},
        fillPattern=FillPattern.Forward)}));
